! DOASDualDuctSchool.idf
!
! Description:  One story, small energy-efficient primary school, 11 zones, in chicago
!               one "Pod" of Classrooms and general purpose office, corridors, media center etc.
!               Model is a smaller version of the models developed for K-12 50% savings Advanced Energy Design Guide
! Form:         Area = 3,343 m2 ; Number of Stories = 1; Shape = "T",
!               Main corridor, common zones and with only one wing for class rooms for smaller example file
! Envelope:     Envelope thermal properties are for low energy.
!               Opaque constructions: steel frame walls; built-up flat roof (insulation above deck); slab-on-grade floor
!               Windows: window-to-wall ratio = 24%,
!               Infiltration = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         Air-cooled chiller, boiler, with four pipe fan coil units in classroom pod of building;
!               There are two central VAV air handlers. one serves the Pod of classrooms using one side of the dual duct dedicated outdoor air system (DOAS).
!               The second is a dual duct VAV air handler with one DOAS supply deck and a second recirculated cooling deck with baseboard heating.
! Exhaust:      Restroom zone has exhaustfan = 0.39 m3/s;
! Refrigeration: None
! Elevators:    None
!
! Int. gains:   W/m2         lights       elec plug
!               Classrooms    8.61         9.04
!               corridor      4.31         0.0
!               offices       6.46         3.23
!               Bathroom      12.9         0.0
!               Lobby         7.53         0.0
!               Media Center  8.61         3.23
!
! Detached Shading:               overhangs over south facing windows
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                Fan Coil Units
! Air Primary Loops:              2 air handlers.  One VAV DOAS serving classrooms. One Dual Duct DOAS serving common zones
! Plant Loops:                    3 plant loops:  Service Water Heating, Heating Hot Water, Cooling chilled water
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:Water:DetailedGeometry;
!                                 Coil:Cooling:Water; Coil:Heating:Water
! Pumps:                          Yes
! Boilers:                        Boiler:HotWater (gas-fired)
! Chillers:                       Chiller:Electric:EIR (air-cooled)
! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.32)
! Created on 08/19/2011 16:24:16
!***** This data and software ("Data") is provided by the National Renewable *****
!***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
!***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
!***** Energy ("DOE"). *****
!***** Access to and use of these Data shall impose the following obligations *****
!***** on the user, as set forth in this Agreement.  The user is granted the *****
!***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
!***** and distribute these Data for any purpose whatsoever, provided that this *****
!***** entire notice appears in all copies of the Data.  Further, the user *****
!***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
!***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
!***** be used in any advertising or publicity to endorse or promote any products *****
!***** or commercial entities unless specific written permission is obtained from *****
!***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
!***** not obligated to provide the user with any support, consulting, training *****
!***** or assistance of any kind with regard to the use of these Data or to *****
!***** provide the user with any updates, revisions or new versions of these Data. *****
!***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
!***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
!***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
!***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
!***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
!***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
!***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
!***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
!***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
!***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
!***** THESE DATA. *****
! Start SimMetaData
! WeatherFileName=USA_IL_Chicago-OHare_TMY2.epw
! End SimMetaData
! Number of Zones: 11

  Version,7.1;

  Timestep,6;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  RunPeriod,
    Jan,                     !- Name
    1,                       !- Begin Month
    7,                       !- Begin Day of Month
    1,                       !- End Month
    8,                       !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated

  RunPeriod,
    Jul,                     !- Name
    7,                       !- Begin Month
    7,                       !- Begin Day of Month
    7,                       !- End Month
    8,                       !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

  ShadowCalculation,
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

  Building,
    Primary School Low-Energy Dual Duct and Fan Coil,  !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

! US National Holidays

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  Site:Location,
    USA IL-CHICAGO-OHARE,    !- Name
    41.77,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.640,22.225,22.375,21.449,20.121,19.802,19.633;

  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.69,                    !- Annual Average Outdoor Air Temperature {C}
    28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20.6,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! CHICAGO_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.8°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

 ! CHICAGO_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.5°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

!***** Schedule Set *****

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

  Schedule:Compact,
    Bldg_Light_Sch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.20,       !- Field 3
    Until: 07:00,0.40,       !- Field 5
    Until: 16:00,0.90,       !- Field 7
    Until: 19:00,0.70,       !- Field 9
    Until: 21:00,0.50,       !- Field 11
    Until: 24:00,0.20,       !- Field 13
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,1.00,       !- Field 16
    For: WinterDesignDay,    !- Field 18
    Until: 24:00,0.00,       !- Field 19
    For: AllOtherDays,       !- Field 21
    Until: 24:00,0.20,       !- Field 22
    Through: 9/1,            !- Field 24
    For: Weekdays,           !- Field 25
    Until: 08:00,0.20,       !- Field 26
    Until: 14:00,0.50,       !- Field 28
    Until: 24:00,0.20,       !- Field 30
    For: SummerDesignDay,    !- Field 32
    Until: 24:00,1.00,       !- Field 33
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,0.00,       !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,0.20,       !- Field 39
    Through: 12/31,          !- Field 41
    For: Weekdays,           !- Field 42
    Until: 06:00,0.20,       !- Field 43
    Until: 07:00,0.40,       !- Field 45
    Until: 16:00,0.90,       !- Field 47
    Until: 19:00,0.70,       !- Field 49
    Until: 21:00,0.50,       !- Field 51
    Until: 24:00,0.20,       !- Field 53
    For: SummerDesignDay,    !- Field 55
    Until: 24:00,1.00,       !- Field 56
    For: WinterDesignDay,    !- Field 58
    Until: 24:00,0.00,       !- Field 59
    For: AllOtherDays,       !- Field 61
    Until: 24:00,0.20;       !- Field 62

  Schedule:Compact,
    Bldg_Occ_Sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.00,       !- Field 3
    Until: 11:00,0.30,       !- Field 5
    Until: 13:00,0.20,       !- Field 7
    Until: 15:00,0.30,       !- Field 9
    Until: 17:00,0.05,       !- Field 11
    Until: 24:00,0.00,       !- Field 13
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,1.00,       !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0.00,       !- Field 19
    Through: 9/1,            !- Field 21
    For: Weekdays,           !- Field 22
    Until: 09:00,0.00,       !- Field 23
    Until: 13:00,0.05,       !- Field 25
    Until: 24:00,0.00,       !- Field 27
    For: SummerDesignDay,    !- Field 29
    Until: 24:00,1.00,       !- Field 30
    For: AllOtherDays,       !- Field 32
    Until: 24:00,0.00,       !- Field 33
    Through: 12/31,          !- Field 35
    For: Weekdays,           !- Field 36
    Until: 08:00,0.00,       !- Field 37
    Until: 11:00,0.30,       !- Field 39
    Until: 13:00,0.20,       !- Field 41
    Until: 15:00,0.30,       !- Field 43
    Until: 17:00,0.05,       !- Field 45
    Until: 24:00,0.00,       !- Field 47
    For: SummerDesignDay,    !- Field 49
    Until: 24:00,1.00,       !- Field 50
    For: AllOtherDays,       !- Field 52
    Until: 24:00,0.00;       !- Field 53

  Schedule:Compact,
    Off_Occ_Sch,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.00,       !- Field 3
    Until: 17:00,0.75,       !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: SummerDesignDay,    !- Field 9
    Until: 24:00,1.00,       !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0.00,       !- Field 13
    Through: 9/1,            !- Field 15
    For: Weekdays,           !- Field 16
    Until: 09:00,0.00,       !- Field 17
    Until: 13:00,0.25,       !- Field 19
    Until: 24:00,0.00,       !- Field 21
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1.00,       !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,0.00,       !- Field 27
    Through: 12/31,          !- Field 29
    For: Weekdays,           !- Field 30
    Until: 08:00,0.00,       !- Field 31
    Until: 17:00,0.75,       !- Field 33
    Until: 24:00,0.00,       !- Field 35
    For: SummerDesignDay,    !- Field 37
    Until: 24:00,1.00,       !- Field 38
    For: AllOtherDays,       !- Field 40
    Until: 24:00,0.00;       !- Field 41

  Schedule:Compact,
    Lib_Occ_Sch,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.00,       !- Field 3
    Until: 09:00,0.30,       !- Field 5
    Until: 11:00,0.60,       !- Field 7
    Until: 13:00,0.30,       !- Field 9
    Until: 15:00,0.60,       !- Field 11
    Until: 17:00,0.30,       !- Field 13
    Until: 24:00,0.00,       !- Field 15
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.00,       !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0.00,       !- Field 21
    Through: 9/1,            !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,0.00,       !- Field 25
    Through: 12/31,          !- Field 27
    For: Weekdays,           !- Field 28
    Until: 08:00,0.00,       !- Field 29
    Until: 09:00,0.30,       !- Field 31
    Until: 11:00,0.60,       !- Field 33
    Until: 13:00,0.30,       !- Field 35
    Until: 15:00,0.60,       !- Field 37
    Until: 17:00,0.30,       !- Field 39
    Until: 24:00,0.00,       !- Field 41
    For: SummerDesignDay,    !- Field 43
    Until: 24:00,1.00,       !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0.00;       !- Field 47

  Schedule:Compact,
    HtgSetP_Sch,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,21.7,       !- Field 3
    For: Weekdays,           !- Field 5
    Until: 06:00,15.6,       !- Field 6
    Until: 18:00,21.7,       !- Field 8
    Until: 24:00,15.6,       !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,15.6,       !- Field 13
    Through: 9/1,            !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,21.7,       !- Field 17
    For: Weekdays,           !- Field 19
    Until: 08:00,15.6,       !- Field 20
    Until: 13:00,21.7,       !- Field 22
    Until: 24:00,15.6,       !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,15.6,       !- Field 27
    Through: 12/31,          !- Field 29
    For: WinterDesignDay,    !- Field 30
    Until: 24:00,21.7,       !- Field 31
    For: Weekdays,           !- Field 33
    Until: 06:00,15.6,       !- Field 34
    Until: 18:00,21.7,       !- Field 36
    Until: 24:00,15.6,       !- Field 38
    For: AllOtherDays,       !- Field 40
    Until: 24:00,15.6;       !- Field 41

  Schedule:Compact,
    ClgSetP_Sch,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,23.3,       !- Field 3
    For: Weekdays,           !- Field 5
    Until: 06:00,27.2,       !- Field 6
    Until: 18:00,23.3,       !- Field 8
    Until: 24:00,27.2,       !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,27.2,       !- Field 13
    Through: 9/1,            !- Field 15
    For: SummerDesignDay,    !- Field 16
    Until: 24:00,23.3,       !- Field 17
    For: Weekdays,           !- Field 19
    Until: 08:00,27.2,       !- Field 20
    Until: 13:00,23.3,       !- Field 22
    Until: 24:00,27.2,       !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,27.2,       !- Field 27
    Through: 12/31,          !- Field 29
    For: SummerDesignDay,    !- Field 30
    Until: 24:00,23.3,       !- Field 31
    For: Weekdays,           !- Field 33
    Until: 06:00,27.2,       !- Field 34
    Until: 18:00,23.3,       !- Field 36
    Until: 24:00,27.2,       !- Field 38
    For: AllOtherDays,       !- Field 40
    Until: 24:00,27.2;       !- Field 41

  Schedule:Compact,
    Infil_Sch,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: WinterDesignDay SummerDesignDay, !- Field 2
    Until: 24:00,1.0,        !- Field 3
    For: Weekdays,           !- Field 5
    Until: 06:00,0.5,        !- Field 6
    Until: 18:00,1.0,        !- Field 8
    Until: 24:00,0.5,        !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0.5,        !- Field 13
    Through: 9/1,            !- Field 15
    For: WinterDesignDay SummerDesignDay, !- Field 16
    Until: 24:00,1.0,        !- Field 17
    For: Weekdays,           !- Field 19
    Until: 08:00,0.5,        !- Field 20
    Until: 13:00,1.0,        !- Field 22
    Until: 24:00,0.5,        !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,0.5,        !- Field 27
    Through: 12/31,          !- Field 29
    For: WinterDesignDay SummerDesignDay, !- Field 30
    Until: 24:00,1.0,        !- Field 31
    For: Weekdays,           !- Field 33
    Until: 06:00,0.5,        !- Field 34
    Until: 18:00,1.0,        !- Field 36
    Until: 24:00,0.5,        !- Field 38
    For: AllOtherDays,       !- Field 40
    Until: 24:00,0.5;        !- Field 41

  Schedule:Compact,
    Bldg_SWH_Sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.05,       !- Field 3
    Until: 08:00,0.10,       !- Field 5
    Until: 09:00,0.34,       !- Field 7
    Until: 10:00,0.60,       !- Field 9
    Until: 11:00,0.63,       !- Field 11
    Until: 12:00,0.72,       !- Field 13
    Until: 13:00,0.79,       !- Field 15
    Until: 14:00,0.83,       !- Field 17
    Until: 15:00,0.61,       !- Field 19
    Until: 16:00,0.65,       !- Field 21
    Until: 18:00,0.10,       !- Field 23
    Until: 19:00,0.19,       !- Field 25
    Until: 20:00,0.25,       !- Field 27
    Until: 22:00,0.22,       !- Field 29
    Until: 23:00,0.12,       !- Field 31
    Until: 24:00,0.09,       !- Field 33
    For: SummerDesignDay,    !- Field 35
    Until: 24:00,1.00,       !- Field 36
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,0.00,       !- Field 39
    For: AllOtherDays,       !- Field 41
    Until: 08:00,0.03,       !- Field 42
    Until: 14:00,0.05,       !- Field 44
    Until: 24:00,0.03,       !- Field 46
    Through: 9/1,            !- Field 48
    For: Weekdays,           !- Field 49
    Until: 07:00,0.05,       !- Field 50
    Until: 18:00,0.10,       !- Field 52
    Until: 19:00,0.19,       !- Field 54
    Until: 20:00,0.25,       !- Field 56
    Until: 22:00,0.22,       !- Field 58
    Until: 23:00,0.12,       !- Field 60
    Until: 24:00,0.09,       !- Field 62
    For: SummerDesignDay,    !- Field 64
    Until: 24:00,1.00,       !- Field 65
    For: WinterDesignDay,    !- Field 67
    Until: 24:00,0.00,       !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 08:00,0.03,       !- Field 71
    Until: 14:00,0.05,       !- Field 73
    Until: 24:00,0.03,       !- Field 75
    Through: 12/31,          !- Field 77
    For: Weekdays,           !- Field 78
    Until: 07:00,0.05,       !- Field 79
    Until: 08:00,0.10,       !- Field 81
    Until: 09:00,0.34,       !- Field 83
    Until: 10:00,0.60,       !- Field 85
    Until: 11:00,0.63,       !- Field 87
    Until: 12:00,0.72,       !- Field 89
    Until: 13:00,0.79,       !- Field 91
    Until: 14:00,0.83,       !- Field 93
    Until: 15:00,0.61,       !- Field 95
    Until: 16:00,0.65,       !- Field 97
    Until: 18:00,0.10,       !- Field 99
    Until: 19:00,0.19,       !- Field 101
    Until: 20:00,0.25,       !- Field 103
    Until: 22:00,0.22,       !- Field 105
    Until: 23:00,0.12,       !- Field 107
    Until: 24:00,0.09,       !- Field 109
    For: WinterDesignDay,    !- Field 111
    Until: 24:00,0.00,       !- Field 112
    For: AllOtherDays,       !- Field 114
    Until: 08:00,0.03,       !- Field 115
    Until: 14:00,0.05,       !- Field 117
    Until: 24:00,0.03;       !- Field 119

  Schedule:Compact,
    Always_On,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Work_Eff_Sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Air_Velo_Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Clothing_Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.1,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.6,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.1;        !- Field 11

  Schedule:Compact,
    PlantOnSched,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,67;         !- Field 3

  Schedule:Compact,
    HvacOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    MinOA_Sched,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: WinterDesignDay SummerDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: Weekdays,           !- Field 5
    Until: 06:00,0,          !- Field 6
    Until: 18:00,1,          !- Field 8
    Until: 24:00,0,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0,          !- Field 13
    Through: 9/1,            !- Field 15
    For: WinterDesignDay SummerDesignDay, !- Field 16
    Until: 24:00,1,          !- Field 17
    For: Weekdays,           !- Field 19
    Until: 08:00,0,          !- Field 20
    Until: 13:00,1,          !- Field 22
    Until: 24:00,0,          !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,0,          !- Field 27
    Through: 12/31,          !- Field 29
    For: WinterDesignDay SummerDesignDay, !- Field 30
    Until: 24:00,1,          !- Field 31
    For: Weekdays,           !- Field 33
    Until: 06:00,0,          !- Field 34
    Until: 18:00,1,          !- Field 36
    Until: 24:00,0,          !- Field 38
    For: AllOtherDays,       !- Field 40
    Until: 24:00,0;          !- Field 41

  Schedule:Compact,
    Activity_Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120;        !- Field 3

  Schedule:Compact,
    Bldg_Equip_Sch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.15,       !- Field 3
    Until: 15:00,0.60,       !- Field 5
    Until: 24:00,0.15,       !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,0.00,       !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0.15,       !- Field 13
    Through: 9/1,            !- Field 15
    For: Weekdays SummerDesignDay, !- Field 16
    Until: 09:00,0.15,       !- Field 17
    Until: 13:00,0.60,       !- Field 19
    Until: 24:00,0.15,       !- Field 21
    For: WinterDesignDay,    !- Field 23
    Until: 24:00,0.00,       !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,0.15,       !- Field 27
    Through: 12/31,          !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 08:00,0.15,       !- Field 31
    Until: 15:00,0.60,       !- Field 33
    Until: 24:00,0.15,       !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,0.00,       !- Field 38
    For: AllOtherDays,       !- Field 40
    Until: 24:00,0.15;       !- Field 41

  Schedule:Compact,
    DOAS_SAT_Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20.0;       !- Field 3

  Schedule:Compact,
    Always_Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Cold_Deck_SAT_Sch,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    Ext_Light_Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.25,       !- Field 3
    Until: 24:00,1.00;       !- Field 5

  WindowMaterial:SimpleGlazingSystem,
    SOUTH,                   !- Name
    3.2370,                  !- U-Factor {W/m2-K}
    0.3900,                  !- Solar Heat Gain Coefficient
    0.4950;                  !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    EAST,                    !- Name
    3.2370,                  !- U-Factor {W/m2-K}
    0.3900,                  !- Solar Heat Gain Coefficient
    0.4950;                  !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    NORTH,                   !- Name
    3.2370,                  !- U-Factor {W/m2-K}
    0.4900,                  !- Solar Heat Gain Coefficient
    0.6220;                  !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    WEST,                    !- Name
    3.2370,                  !- U-Factor {W/m2-K}
    0.3900,                  !- Solar Heat Gain Coefficient
    0.4950;                  !- Visible Transmittance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Roof Insulation,         !- Name
    MediumRough,             !- Roughness
    0.1250,                  !- Thickness {m}
    0.0490,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    GP01 1/2 GYPSUM,         !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material:NoMass,
    MAT-SHEATH,              !- Name
    Rough,                   !- Roughness
    0.3626,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Wall Insulation [1],     !- Name
    MediumRough,             !- Roughness
    0.0373,                  !- Thickness {m}
    0.0450,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    MAT-CC05 8 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

  Material,
    METAL Door Medium 18Ga_1,!- Name
    Smooth,                  !- Roughness
    0.0013,                  !- Thickness {m}
    45.3149,                 !- Conductivity {W/m-K}
    7833.0300,               !- Density {kg/m3}
    502.0800,                !- Specific Heat {J/kg-K}
    0.8000,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material:NoMass,
    AIR,                     !- Name
    Smooth,                  !- Roughness
    0.2515,                  !- Thermal Resistance {m2-K/W}
    0.8000,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material,
    METAL Door Medium 18Ga_2,!- Name
    Smooth,                  !- Roughness
    0.0013,                  !- Thickness {m}
    45.3149,                 !- Conductivity {W/m-K}
    7833.0300,               !- Density {kg/m3}
    502.0800,                !- Specific Heat {J/kg-K}
    0.8000,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material,
    METAL Door Medium 18Ga,  !- Name
    Smooth,                  !- Roughness
    0.0013,                  !- Thickness {m}
    45.3149,                 !- Conductivity {W/m-K}
    7833.0300,               !- Density {kg/m3}
    502.0800,                !- Specific Heat {J/kg-K}
    0.8000,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material:NoMass,
    AIR [1],                 !- Name
    Smooth,                  !- Roughness
    0.1214,                  !- Thermal Resistance {m2-K/W}
    0.8000,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    Std 1.5  MW CONCRETE,    !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

  Material:NoMass,
    Std CP02 CARPET PAD,     !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Std MAT-CC05 4  MW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

  Material,
    Std Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

  WindowMaterial:Glazing,
    Std Clear Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Std Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  Material,
    Std PW05,                !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    Std Steel_Brown_Regular, !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.92000000;              !- Visible Absorptance

  Material,
    Std Steel_Brown_Cool,    !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7300000,               !- Solar Absorptance
    0.73000000;              !- Visible Absorptance

  Material,
    PW05_Plywood3/4_in,      !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.1150,                  !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Material:NoMass,
    Std Opaque Door panel_con,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Std Opaque Door panel_semi,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Std Overhead Door Panel, !- Name
    MediumRough,             !- Roughness
    0.255345,                !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Name
    SOUTH;                   !- Outside Layer

  Construction,
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Name
    EAST;                    !- Outside Layer

  Construction,
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Name
    NORTH;                   !- Outside Layer

  Construction,
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Name
    WEST;                    !- Outside Layer

  Construction,
    daylight_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Name
    SOUTH;                   !- Outside Layer

  Construction,
    daylight_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Name
    NORTH;                   !- Outside Layer

  Construction,
    IEAD_R-15 ci_Roof,       !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

  Construction,
    Standard_Int-Wall,       !- Name
    GP01 1/2 GYPSUM,         !- Outside Layer
    GP01 1/2 GYPSUM;         !- Layer 2

  Construction,
    Steel-Framed_R-13_Ext-wall,  !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [1],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

  Construction,
    ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Name
    MAT-CC05 8 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Zone,
    Corner_Class_1_Pod_1,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    Corner_Class_1_Pod_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_Wall_1_Window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Corner_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.9644,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.9644,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_Wall_1_Window_2,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Corner_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.3785,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    3.3785,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    4.2929,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    4.2929,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_Wall_1_Window_3,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Corner_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.7071,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    6.7071,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    7.6215,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    7.6215,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_Wall_1_Window_4,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Corner_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.0356,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    10.0356,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    10.9500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    10.9500,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_Wall_1_window_5,  !- Name
    Window,                  !- Surface Type
    daylight_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Corner_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,2.7908,  !- X,Y,Z ==> Vertex 2 {m}
    10.9500,0.0000,2.7908,  !- X,Y,Z ==> Vertex 3 {m}
    10.9500,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Corner_Class_1_Pod_1_Wall_1:shading_south_1,  !- Name
    Corner_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0500,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    0.9644,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    0.9644,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Corner_Class_1_Pod_1_Wall_1:shading_south_2,  !- Name
    Corner_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.3785,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    3.3785,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    4.2929,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    4.2929,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Corner_Class_1_Pod_1_Wall_1:shading_south_3,  !- Name
    Corner_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.7071,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    6.7071,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    7.6215,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    7.6215,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Corner_Class_1_Pod_1_Wall_1:shading_south_4,  !- Name
    Corner_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.0356,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    10.0356,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    10.9500,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    10.9500,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Corner_Class_1_Pod_1_Wall_1:shading_south_5,  !- Name
    Corner_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0500,-0.5046,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    10.9500,0.0000,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    10.9500,-0.5046,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Corner_Class_1_Pod_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Corner_Class_1_Pod_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_Wall_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    Corner_Class_1_Pod_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_Wall_4_Window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Corner_Class_1_Pod_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,8.9500,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,8.0356,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.0356,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_Wall_4_Window_2,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Corner_Class_1_Pod_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,4.9572,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.9572,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.0428,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.0428,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_Wall_4_Window_3,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Corner_Class_1_Pod_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.9644,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.9644,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0500,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
    Corner_Class_1_Pod_1,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Corner_Class_1_Pod_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Corner_Class_1_Pod_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_1,    !- Zone Name
    198.0000;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_Infiltration,  !- Name
    Corner_Class_1_Pod_1,    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    Corner_Class_1_Pod_1 People,  !- Name
    Corner_Class_1_Pod_1,    !- Zone or ZoneList Name
    Bldg_Occ_Sch,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    34.6500,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    Corner_Class_1_Pod_1_Lights,  !- Name
    Corner_Class_1_Pod_1,    !- Zone or ZoneList Name
    Bldg_Light_Sch,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    852.3900,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    Corner_Class_1_Pod_1_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_1,    !- Zone or ZoneList Name
    Bldg_Equip_Sch,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    894.9600,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

!***** Space Conditioning For Zone: Corner_Class_1_Pod_1 *****

  Sizing:Zone,
    Corner_Class_1_Pod_1,    !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corner_Class_1_Pod_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    .000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    .002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    .1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_1,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.22390335;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Corner_Class_1_Pod_1 Thermostat,  !- Name
    Corner_Class_1_Pod_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_1,    !- Zone Name
    Corner_Class_1_Pod_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Corner_Class_1_Pod_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_1 Air Node,  !- Zone Air Node Name
    Corner_Class_1_Pod_1 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Corner_Class_1_Pod_1 Inlet Nodes,  !- Name
    Corner_Class_1_Pod_1 Dual Duct Box Outlet Node Name,  !- Node 1 Name
    Corner_Class_1_Pod_1 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Corner_Class_1_Pod_1 Exhaust Nodes,  !- Name
    Corner_Class_1_Pod_1 FCU Inlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_1 Dual Duct Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Corner_Class_1_Pod_1 Fan Coil,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_1 Dual Duct Box,  !- Name
    Corner_Class_1_Pod_1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type
    Corner_Class_1_Pod_1 Dual Duct Box Component;  !- Air Terminal Name

  AirTerminal:DualDuct:VAV:OutdoorAir,
    Corner_Class_1_Pod_1 Dual Duct Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_1_Pod_1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name
    Corner_Class_1_Pod_1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name
    ,                        !- Recirculated Air Inlet Node Name
    AUTOSIZE,                !- Maximum Terminal Air Flow Rate {m3/s}
    Corner_Class_1_Pod_1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode

  DesignSpecification:OutdoorAir,
    Corner_Class_1_Pod_1 Dual Duct Box OA Design Spec,  !- Name
    Sum,                     !- Outdoor Air Method
    0.004719,                !- Outdoor Air Flow per Person {m3/s-person}
    0.00061,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    MinOA_Sched;             !- Outdoor Air Flow Rate Fraction Schedule Name

  ZoneHVAC:FourPipeFanCoil,
    Corner_Class_1_Pod_1 Fan Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Corner_Class_1_Pod_1 FCU Inlet Node,  !- Air Inlet Node Name
    Corner_Class_1_Pod_1 FCU Exhaust Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Corner_Class_1_Pod_1 Fan Coil OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Corner_Class_1_Pod_1 Fan Coil Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Corner_Class_1_Pod_1 Fan Coil Cool Coil,  !- Cooling Coil Name
    AUTOSIZE,                !- Maximum Cold Water Flow Rate {m3/s}
    0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Corner_Class_1_Pod_1 Fan Coil Heat Coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  OutdoorAir:Mixer,
    Corner_Class_1_Pod_1 Fan Coil OA Mixer,  !- Name
    Corner_Class_1_Pod_1 Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name
    Corner_Class_1_Pod_1 Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name
    Corner_Class_1_Pod_1 Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name
    Corner_Class_1_Pod_1 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    Corner_Class_1_Pod_1 Fan Coil OA Inlet Node;  !- Name

  Fan:OnOff,
    Corner_Class_1_Pod_1 Fan Coil Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.5,                     !- Fan Efficiency
    75,                      !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Corner_Class_1_Pod_1 Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name
    Corner_Class_1_Pod_1 Fan Coil Fan Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Water,
    Corner_Class_1_Pod_1 Fan Coil Heat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_1 Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_1_Pod_1 Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_1_Pod_1 Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name
    Corner_Class_1_Pod_1 FCU Exhaust Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    1.0;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water,
    Corner_Class_1_Pod_1 Fan Coil Cool Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    Corner_Class_1_Pod_1 Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_1_Pod_1 Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_1_Pod_1 Fan Coil Fan Outlet Node,  !- Air Inlet Node Name
    Corner_Class_1_Pod_1 Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Zone,
    Mult_Class_1_Pod_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    Mult_Class_1_Pod_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_Window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.9644,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.9644,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_Window_2,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.9381,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    2.9381,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    3.8525,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    3.8525,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_Window_3,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.8262,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    5.8262,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    6.7406,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    6.7406,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_Window_4,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.7143,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    8.7143,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    9.6287,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    9.6287,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_Window_5,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    11.6024,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    11.6024,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    12.5168,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    12.5168,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_Window_6,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    14.4904,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    14.4904,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    15.4048,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    15.4048,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_Window_7,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    17.3785,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    17.3785,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    18.2929,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    18.2929,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_Window_8,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    20.2666,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    20.2666,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    21.1810,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    21.1810,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_Window_9,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    23.1547,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    23.1547,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    24.0691,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    24.0691,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_Window_10,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    26.0428,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    26.0428,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    26.9572,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    26.9572,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_Window_11,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    28.9309,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    28.9309,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    29.8453,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    29.8453,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_Window_12,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    31.8190,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    31.8190,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    32.7334,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    32.7334,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_Window_13,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    34.7071,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    34.7071,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    35.6215,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    35.6215,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_Window_14,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    37.5952,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    37.5952,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    38.5096,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    38.5096,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_Window_15,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    40.4832,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    40.4832,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    41.3976,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    41.3976,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_Window_16,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    43.3713,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    43.3713,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    44.2857,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    44.2857,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_Window_17,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.2594,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    46.2594,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    47.1738,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    47.1738,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_Window_18,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    49.1475,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    49.1475,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    50.0619,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    50.0619,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_Window_19,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.0356,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    52.0356,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    52.9500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    52.9500,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_1_window_20,  !- Name
    Window,                  !- Surface Type
    daylight_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Mult_Class_1_Pod_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,2.7981,  !- X,Y,Z ==> Vertex 2 {m}
    52.9500,0.0000,2.7981,  !- X,Y,Z ==> Vertex 3 {m}
    52.9500,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_1,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0500,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    0.9644,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    0.9644,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_2,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.9381,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    2.9381,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    3.8525,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    3.8525,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_3,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.8262,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    5.8262,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    6.7406,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    6.7406,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_4,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.7143,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    8.7143,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    9.6287,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    9.6287,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_5,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.6024,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    11.6024,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    12.5168,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    12.5168,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_6,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.4904,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    14.4904,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    15.4048,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    15.4048,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_7,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    17.3785,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    17.3785,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    18.2929,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    18.2929,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_8,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.2666,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    20.2666,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    21.1810,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    21.1810,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_9,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.1547,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    23.1547,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    24.0691,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    24.0691,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_10,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.0428,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    26.0428,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    26.9572,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    26.9572,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_11,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.9309,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    28.9309,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    29.8453,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    29.8453,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_12,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    31.8190,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    31.8190,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    32.7334,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    32.7334,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_13,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    34.7071,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    34.7071,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    35.6215,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    35.6215,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_14,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    37.5952,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    37.5952,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    38.5096,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    38.5096,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_15,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    40.4832,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    40.4832,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    41.3976,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    41.3976,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_16,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    43.3713,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    43.3713,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    44.2857,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    44.2857,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_17,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    46.2594,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    46.2594,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    47.1738,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    47.1738,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_18,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    49.1475,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    49.1475,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    50.0619,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    50.0619,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_19,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    52.0356,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    52.0356,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    52.9500,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    52.9500,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Mult_Class_1_Pod_1_Wall_1:shading_south_20,  !- Name
    Mult_Class_1_Pod_1_Wall_1,  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0500,-0.5009,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    52.9500,0.0000,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    52.9500,-0.5009,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Mult_Class_1_Pod_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Wall_5,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Mult_Class_1_Pod_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_Wall_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Mult_Class_1_Pod_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_Floor,!- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
    Mult_Class_1_Pod_1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Mult_Class_1_Pod_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Mult_Class_1_Pod_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_1,      !- Zone Name
    954.0000;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_Infiltration,  !- Name
    Mult_Class_1_Pod_1,      !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    Mult_Class_1_Pod_1 People,  !- Name
    Mult_Class_1_Pod_1,      !- Zone or ZoneList Name
    Bldg_Occ_Sch,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    166.9500,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    Mult_Class_1_Pod_1_Lights,  !- Name
    Mult_Class_1_Pod_1,      !- Zone or ZoneList Name
    Bldg_Light_Sch,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    4106.9700,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    Mult_Class_1_Pod_1_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_1,      !- Zone or ZoneList Name
    Bldg_Equip_Sch,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4312.0800,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

!***** Space Conditioning For Zone: Mult_Class_1_Pod_1 *****

  Sizing:Zone,
    Mult_Class_1_Pod_1,      !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Mult_Class_1_Pod_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    .000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    .002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    .1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_1,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.07880705;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Mult_Class_1_Pod_1 Thermostat,  !- Name
    Mult_Class_1_Pod_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_1,      !- Zone Name
    Mult_Class_1_Pod_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Mult_Class_1_Pod_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_1 Air Node,  !- Zone Air Node Name
    Mult_Class_1_Pod_1 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Mult_Class_1_Pod_1 Inlet Nodes,  !- Name
    Mult_Class_1_Pod_1 Dual Duct Box Outlet Node Name,  !- Node 1 Name
    Mult_Class_1_Pod_1 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Mult_Class_1_Pod_1 Exhaust Nodes,  !- Name
    Mult_Class_1_Pod_1 FCU Inlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_1 Dual Duct Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Mult_Class_1_Pod_1 Fan Coil,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_1 Dual Duct Box,  !- Name
    Mult_Class_1_Pod_1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type
    Mult_Class_1_Pod_1 Dual Duct Box Component;  !- Air Terminal Name

  AirTerminal:DualDuct:VAV:OutdoorAir,
    Mult_Class_1_Pod_1 Dual Duct Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_1_Pod_1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name
    Mult_Class_1_Pod_1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name
    ,                        !- Recirculated Air Inlet Node Name
    AUTOSIZE,                !- Maximum Terminal Air Flow Rate {m3/s}
    Mult_Class_1_Pod_1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode

  DesignSpecification:OutdoorAir,
    Mult_Class_1_Pod_1 Dual Duct Box OA Design Spec,  !- Name
    Sum,                     !- Outdoor Air Method
    0.004719,                !- Outdoor Air Flow per Person {m3/s-person}
    0.00061,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    MinOA_Sched;             !- Outdoor Air Flow Rate Fraction Schedule Name

  ZoneHVAC:FourPipeFanCoil,
    Mult_Class_1_Pod_1 Fan Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Mult_Class_1_Pod_1 FCU Inlet Node,  !- Air Inlet Node Name
    Mult_Class_1_Pod_1 FCU Exhaust Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Mult_Class_1_Pod_1 Fan Coil OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Mult_Class_1_Pod_1 Fan Coil Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Mult_Class_1_Pod_1 Fan Coil Cool Coil,  !- Cooling Coil Name
    AUTOSIZE,                !- Maximum Cold Water Flow Rate {m3/s}
    0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Mult_Class_1_Pod_1 Fan Coil Heat Coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  OutdoorAir:Mixer,
    Mult_Class_1_Pod_1 Fan Coil OA Mixer,  !- Name
    Mult_Class_1_Pod_1 Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name
    Mult_Class_1_Pod_1 Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name
    Mult_Class_1_Pod_1 Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name
    Mult_Class_1_Pod_1 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    Mult_Class_1_Pod_1 Fan Coil OA Inlet Node;  !- Name

  Fan:OnOff,
    Mult_Class_1_Pod_1 Fan Coil Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.5,                     !- Fan Efficiency
    75,                      !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Mult_Class_1_Pod_1 Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name
    Mult_Class_1_Pod_1 Fan Coil Fan Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Water,
    Mult_Class_1_Pod_1 Fan Coil Heat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_1 Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_1_Pod_1 Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_1_Pod_1 Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name
    Mult_Class_1_Pod_1 FCU Exhaust Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    1.0;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water,
    Mult_Class_1_Pod_1 Fan Coil Cool Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    Mult_Class_1_Pod_1 Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_1_Pod_1 Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_1_Pod_1 Fan Coil Fan Outlet Node,  !- Air Inlet Node Name
    Mult_Class_1_Pod_1 Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Zone,
    Corridor_Pod_1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    9.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    768.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Corridor_Pod_1_Wall_1,   !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Corridor_Pod_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_Wall_2,   !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Corridor_Pod_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_Wall_3,   !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Corridor_Pod_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_Wall_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_Wall_4,   !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Corridor_Pod_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_Wall_5,   !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Corridor_Pod_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_Wall_6,   !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    Corridor_Pod_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Pod_1_Wall_6_Window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Corridor_Pod_1_Wall_6,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,2.9500,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.0356,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.0356,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_Floor,    !- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
    Corridor_Pod_1,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Corridor_Pod_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Corridor_Pod_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_1,          !- Zone Name
    384.0000;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_Infiltration,  !- Name
    Corridor_Pod_1,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  Lights,
    Corridor_Pod_1_Lights,   !- Name
    Corridor_Pod_1,          !- Zone or ZoneList Name
    Bldg_Light_Sch,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    827.5200,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!***** Space Conditioning For Zone: Corridor_Pod_1 *****

  Sizing:Zone,
    Corridor_Pod_1,          !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corridor_Pod_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    .000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    .002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    .1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_1,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05856;                 !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Corridor_Pod_1 Thermostat,  !- Name
    Corridor_Pod_1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_1,          !- Zone Name
    Corridor_Pod_1 Equipment,!- Zone Conditioning Equipment List Name
    Corridor_Pod_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Corridor_Pod_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_1 Air Node, !- Zone Air Node Name
    Corridor_Pod_1 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Corridor_Pod_1 Inlet Nodes,  !- Name
    Corridor_Pod_1 Dual Duct Box Outlet Node Name,  !- Node 1 Name
    Corridor_Pod_1 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Corridor_Pod_1 Exhaust Nodes,  !- Name
    Corridor_Pod_1 FCU Inlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Corridor_Pod_1 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_1 Dual Duct Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Corridor_Pod_1 Fan Coil, !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_1 Dual Duct Box,  !- Name
    Corridor_Pod_1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type
    Corridor_Pod_1 Dual Duct Box Component;  !- Air Terminal Name

  AirTerminal:DualDuct:VAV:OutdoorAir,
    Corridor_Pod_1 Dual Duct Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_Pod_1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name
    Corridor_Pod_1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name
    ,                        !- Recirculated Air Inlet Node Name
    AUTOSIZE,                !- Maximum Terminal Air Flow Rate {m3/s}
    Corridor_Pod_1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode

  DesignSpecification:OutdoorAir,
    Corridor_Pod_1 Dual Duct Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.05856,                 !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    MinOA_Sched;             !- Outdoor Air Flow Rate Fraction Schedule Name

  ZoneHVAC:FourPipeFanCoil,
    Corridor_Pod_1 Fan Coil, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Corridor_Pod_1 FCU Inlet Node,  !- Air Inlet Node Name
    Corridor_Pod_1 FCU Exhaust Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Corridor_Pod_1 Fan Coil OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Corridor_Pod_1 Fan Coil Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Corridor_Pod_1 Fan Coil Cool Coil,  !- Cooling Coil Name
    AUTOSIZE,                !- Maximum Cold Water Flow Rate {m3/s}
    0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Corridor_Pod_1 Fan Coil Heat Coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  OutdoorAir:Mixer,
    Corridor_Pod_1 Fan Coil OA Mixer,  !- Name
    Corridor_Pod_1 Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name
    Corridor_Pod_1 Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name
    Corridor_Pod_1 Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name
    Corridor_Pod_1 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    Corridor_Pod_1 Fan Coil OA Inlet Node;  !- Name

  Fan:OnOff,
    Corridor_Pod_1 Fan Coil Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.5,                     !- Fan Efficiency
    75,                      !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Corridor_Pod_1 Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name
    Corridor_Pod_1 Fan Coil Fan Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Water,
    Corridor_Pod_1 Fan Coil Heat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_1 Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name
    Corridor_Pod_1 Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name
    Corridor_Pod_1 Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name
    Corridor_Pod_1 FCU Exhaust Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    1.0;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water,
    Corridor_Pod_1 Fan Coil Cool Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    Corridor_Pod_1 Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name
    Corridor_Pod_1 Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name
    Corridor_Pod_1 Fan Coil Fan Outlet Node,  !- Air Inlet Node Name
    Corridor_Pod_1 Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Zone,
    Corner_Class_2_Pod_1,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    12.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Corner_Class_2_Pod_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_Wall_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Corner_Class_2_Pod_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    Corner_Class_2_Pod_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_Wall_3_Window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Corner_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.9500,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    10.9500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    10.0356,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    10.0356,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_Wall_3_Window_2,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Corner_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.6215,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    7.6215,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    6.7071,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    6.7071,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_Wall_3_Window_3,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Corner_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.2929,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    4.2929,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    3.3785,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    3.3785,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_Wall_3_Window_4,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Corner_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.9644,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.9644,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0500,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_Wall_3_window_5,  !- Name
    Window,                  !- Surface Type
    daylight_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Corner_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.9500,9.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    10.9500,9.0000,2.7908,  !- X,Y,Z ==> Vertex 2 {m}
    0.0500,9.0000,2.7908,  !- X,Y,Z ==> Vertex 3 {m}
    0.0500,9.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    Corner_Class_2_Pod_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_Wall_4_Window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Corner_Class_2_Pod_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,8.9500,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,8.0356,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.0356,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_Wall_4_Window_2,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Corner_Class_2_Pod_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,4.9572,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.9572,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.0428,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.0428,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_Wall_4_Window_3,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Corner_Class_2_Pod_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.9644,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.9644,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0500,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
    Corner_Class_2_Pod_1,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Corner_Class_2_Pod_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Corner_Class_2_Pod_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_1,    !- Zone Name
    198.0000;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_Infiltration,  !- Name
    Corner_Class_2_Pod_1,    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    Corner_Class_2_Pod_1 People,  !- Name
    Corner_Class_2_Pod_1,    !- Zone or ZoneList Name
    Bldg_Occ_Sch,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    34.6500,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    Corner_Class_2_Pod_1_Lights,  !- Name
    Corner_Class_2_Pod_1,    !- Zone or ZoneList Name
    Bldg_Light_Sch,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    852.3900,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    Corner_Class_2_Pod_1_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_1,    !- Zone or ZoneList Name
    Bldg_Equip_Sch,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    894.9600,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

!***** Space Conditioning For Zone: Corner_Class_2_Pod_1 *****

  Sizing:Zone,
    Corner_Class_2_Pod_1,    !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corner_Class_2_Pod_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    .000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    .002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    .1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_1,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.22390335;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Corner_Class_2_Pod_1 Thermostat,  !- Name
    Corner_Class_2_Pod_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_1,    !- Zone Name
    Corner_Class_2_Pod_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Corner_Class_2_Pod_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_1 Air Node,  !- Zone Air Node Name
    Corner_Class_2_Pod_1 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Corner_Class_2_Pod_1 Inlet Nodes,  !- Name
    Corner_Class_2_Pod_1 Dual Duct Box Outlet Node Name,  !- Node 1 Name
    Corner_Class_2_Pod_1 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Corner_Class_2_Pod_1 Exhaust Nodes,  !- Name
    Corner_Class_2_Pod_1 FCU Inlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_1 Dual Duct Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Corner_Class_2_Pod_1 Fan Coil,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_1 Dual Duct Box,  !- Name
    Corner_Class_2_Pod_1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type
    Corner_Class_2_Pod_1 Dual Duct Box Component;  !- Air Terminal Name

  AirTerminal:DualDuct:VAV:OutdoorAir,
    Corner_Class_2_Pod_1 Dual Duct Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_2_Pod_1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name
    Corner_Class_2_Pod_1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name
    ,                        !- Recirculated Air Inlet Node Name
    AUTOSIZE,                !- Maximum Terminal Air Flow Rate {m3/s}
    Corner_Class_2_Pod_1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode

  DesignSpecification:OutdoorAir,
    Corner_Class_2_Pod_1 Dual Duct Box OA Design Spec,  !- Name
    Sum,                     !- Outdoor Air Method
    0.004719,                !- Outdoor Air Flow per Person {m3/s-person}
    0.00061,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    MinOA_Sched;             !- Outdoor Air Flow Rate Fraction Schedule Name

  ZoneHVAC:FourPipeFanCoil,
    Corner_Class_2_Pod_1 Fan Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Corner_Class_2_Pod_1 FCU Inlet Node,  !- Air Inlet Node Name
    Corner_Class_2_Pod_1 FCU Exhaust Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Corner_Class_2_Pod_1 Fan Coil OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Corner_Class_2_Pod_1 Fan Coil Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Corner_Class_2_Pod_1 Fan Coil Cool Coil,  !- Cooling Coil Name
    AUTOSIZE,                !- Maximum Cold Water Flow Rate {m3/s}
    0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Corner_Class_2_Pod_1 Fan Coil Heat Coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  OutdoorAir:Mixer,
    Corner_Class_2_Pod_1 Fan Coil OA Mixer,  !- Name
    Corner_Class_2_Pod_1 Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name
    Corner_Class_2_Pod_1 Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name
    Corner_Class_2_Pod_1 Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name
    Corner_Class_2_Pod_1 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    Corner_Class_2_Pod_1 Fan Coil OA Inlet Node;  !- Name

  Fan:OnOff,
    Corner_Class_2_Pod_1 Fan Coil Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.5,                     !- Fan Efficiency
    75,                      !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Corner_Class_2_Pod_1 Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name
    Corner_Class_2_Pod_1 Fan Coil Fan Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Water,
    Corner_Class_2_Pod_1 Fan Coil Heat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_1 Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_2_Pod_1 Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_2_Pod_1 Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name
    Corner_Class_2_Pod_1 FCU Exhaust Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    1.0;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water,
    Corner_Class_2_Pod_1 Fan Coil Cool Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    Corner_Class_2_Pod_1 Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_2_Pod_1 Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_2_Pod_1 Fan Coil Fan Outlet Node,  !- Air Inlet Node Name
    Corner_Class_2_Pod_1 Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Zone,
    Mult_Class_2_Pod_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    12.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Mult_Class_2_Pod_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_Wall_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Mult_Class_2_Pod_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_Wall_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    Mult_Class_2_Pod_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_Window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.9500,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    52.9500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    52.0356,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    52.0356,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_Window_2,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    50.0619,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    50.0619,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    49.1475,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    49.1475,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_Window_3,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    47.1738,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    47.1738,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    46.2594,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    46.2594,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_Window_4,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    44.2857,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    44.2857,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    43.3713,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    43.3713,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_Window_5,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    41.3976,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    41.3976,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    40.4832,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    40.4832,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_Window_6,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    38.5096,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    38.5096,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    37.5952,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    37.5952,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_Window_7,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    35.6215,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    35.6215,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    34.7071,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    34.7071,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_Window_8,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    32.7334,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    32.7334,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    31.8190,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    31.8190,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_Window_9,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    29.8453,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    29.8453,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9309,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9309,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_Window_10,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    26.9572,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    26.9572,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    26.0428,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    26.0428,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_Window_11,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    24.0691,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    24.0691,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    23.1547,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    23.1547,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_Window_12,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.1810,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    21.1810,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    20.2666,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    20.2666,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_Window_13,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.2929,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    18.2929,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    17.3785,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    17.3785,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_Window_14,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.4048,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    15.4048,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    14.4904,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    14.4904,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_Window_15,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.5168,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    12.5168,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    11.6024,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    11.6024,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_Window_16,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    9.6287,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    9.6287,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    8.7143,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    8.7143,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_Window_17,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.7406,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    6.7406,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8262,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    5.8262,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_Window_18,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.8525,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    3.8525,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    2.9381,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    2.9381,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_Window_19,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.9644,9.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.9644,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0500,9.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_3_window_20,  !- Name
    Window,                  !- Surface Type
    daylight_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Mult_Class_2_Pod_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.9500,9.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    52.9500,9.0000,2.7981,  !- X,Y,Z ==> Vertex 2 {m}
    0.0500,9.0000,2.7981,  !- X,Y,Z ==> Vertex 3 {m}
    0.0500,9.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Mult_Class_2_Pod_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_Floor,!- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
    Mult_Class_2_Pod_1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Mult_Class_2_Pod_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Mult_Class_2_Pod_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_1,      !- Zone Name
    954.0000;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_Infiltration,  !- Name
    Mult_Class_2_Pod_1,      !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    Mult_Class_2_Pod_1 People,  !- Name
    Mult_Class_2_Pod_1,      !- Zone or ZoneList Name
    Bldg_Occ_Sch,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    166.9500,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    Mult_Class_2_Pod_1_Lights,  !- Name
    Mult_Class_2_Pod_1,      !- Zone or ZoneList Name
    Bldg_Light_Sch,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    4106.9700,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    Mult_Class_2_Pod_1_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_1,      !- Zone or ZoneList Name
    Bldg_Equip_Sch,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4312.0800,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

!***** Space Conditioning For Zone: Mult_Class_2_Pod_1 *****

  Sizing:Zone,
    Mult_Class_2_Pod_1,      !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Mult_Class_2_Pod_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    .000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    .002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    .1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_1,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.07880705;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Mult_Class_2_Pod_1 Thermostat,  !- Name
    Mult_Class_2_Pod_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_1,      !- Zone Name
    Mult_Class_2_Pod_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Mult_Class_2_Pod_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_1 Air Node,  !- Zone Air Node Name
    Mult_Class_2_Pod_1 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Mult_Class_2_Pod_1 Inlet Nodes,  !- Name
    Mult_Class_2_Pod_1 Dual Duct Box Outlet Node Name,  !- Node 1 Name
    Mult_Class_2_Pod_1 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Mult_Class_2_Pod_1 Exhaust Nodes,  !- Name
    Mult_Class_2_Pod_1 FCU Inlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_1 Dual Duct Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Mult_Class_2_Pod_1 Fan Coil,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_1 Dual Duct Box,  !- Name
    Mult_Class_2_Pod_1 Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type
    Mult_Class_2_Pod_1 Dual Duct Box Component;  !- Air Terminal Name

  AirTerminal:DualDuct:VAV:OutdoorAir,
    Mult_Class_2_Pod_1 Dual Duct Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_2_Pod_1 Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name
    Mult_Class_2_Pod_1 Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name
    ,                        !- Recirculated Air Inlet Node Name
    AUTOSIZE,                !- Maximum Terminal Air Flow Rate {m3/s}
    Mult_Class_2_Pod_1 Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode

  DesignSpecification:OutdoorAir,
    Mult_Class_2_Pod_1 Dual Duct Box OA Design Spec,  !- Name
    Sum,                     !- Outdoor Air Method
    0.004719,                !- Outdoor Air Flow per Person {m3/s-person}
    0.00061,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    MinOA_Sched;             !- Outdoor Air Flow Rate Fraction Schedule Name

  ZoneHVAC:FourPipeFanCoil,
    Mult_Class_2_Pod_1 Fan Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Mult_Class_2_Pod_1 FCU Inlet Node,  !- Air Inlet Node Name
    Mult_Class_2_Pod_1 FCU Exhaust Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Mult_Class_2_Pod_1 Fan Coil OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Mult_Class_2_Pod_1 Fan Coil Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Mult_Class_2_Pod_1 Fan Coil Cool Coil,  !- Cooling Coil Name
    AUTOSIZE,                !- Maximum Cold Water Flow Rate {m3/s}
    0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Mult_Class_2_Pod_1 Fan Coil Heat Coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  OutdoorAir:Mixer,
    Mult_Class_2_Pod_1 Fan Coil OA Mixer,  !- Name
    Mult_Class_2_Pod_1 Fan Coil OA Mix Outlet Node,  !- Mixed Air Node Name
    Mult_Class_2_Pod_1 Fan Coil OA Inlet Node,  !- Outdoor Air Stream Node Name
    Mult_Class_2_Pod_1 Fan Coil Air Relief Node Name,  !- Relief Air Stream Node Name
    Mult_Class_2_Pod_1 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    Mult_Class_2_Pod_1 Fan Coil OA Inlet Node;  !- Name

  Fan:OnOff,
    Mult_Class_2_Pod_1 Fan Coil Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.5,                     !- Fan Efficiency
    75,                      !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Mult_Class_2_Pod_1 Fan Coil OA Mix Outlet Node,  !- Air Inlet Node Name
    Mult_Class_2_Pod_1 Fan Coil Fan Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Water,
    Mult_Class_2_Pod_1 Fan Coil Heat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_1 Fan Coil Heat Coil Demand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_2_Pod_1 Fan Coil Heat Coil Demand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_2_Pod_1 Fan Coil Cool Coil Air Outlet Node,  !- Air Inlet Node Name
    Mult_Class_2_Pod_1 FCU Exhaust Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    1.0;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water,
    Mult_Class_2_Pod_1 Fan Coil Cool Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    Mult_Class_2_Pod_1 Fan Coil Cool Coil Demand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_2_Pod_1 Fan Coil Cool Coil Demand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_2_Pod_1 Fan Coil Fan Outlet Node,  !- Air Inlet Node Name
    Mult_Class_2_Pod_1 Fan Coil Cool Coil Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Zone,
    Main_Corridor,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    2184.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Main_Corridor_Wall_1,    !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Main_Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Wall_4,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    13.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_Wall_2,    !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Main_Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Wall_8,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    13.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_Wall_3,    !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Main_Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath_Wall_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_Wall_4,    !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    Main_Corridor,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_Wall_4_Window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Main_Corridor_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,41.9500,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.0356,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.0356,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_Wall_4_Window_2,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Main_Corridor_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,39.0949,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,39.0949,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,38.1805,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,38.1805,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_Wall_4_Window_3,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Main_Corridor_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,36.2398,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,36.2398,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,35.3254,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,35.3254,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_Wall_4_Window_4,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Main_Corridor_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,33.3847,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.3847,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,32.4703,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,32.4703,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_Wall_4_Window_5,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Main_Corridor_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,30.5297,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,30.5297,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,29.6153,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,29.6153,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_Wall_4_Window_6,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Main_Corridor_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,27.6746,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,27.6746,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,26.7602,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,26.7602,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_Wall_4_Window_7,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Main_Corridor_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,24.8195,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,24.8195,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,23.9051,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,23.9051,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_Wall_4_Window_8,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Main_Corridor_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,21.9644,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,21.9644,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,21.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0500,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_Wall_5,    !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    Main_Corridor,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,12.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_Wall_5_Window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Main_Corridor_Wall_5,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,20.9500,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,20.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,20.0356,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,20.0356,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_Wall_5_Window_2,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Main_Corridor_Wall_5,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,16.9572,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,16.9572,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,16.0428,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,16.0428,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_Wall_5_Window_3,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Main_Corridor_Wall_5,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,12.9644,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,12.9644,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,12.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,12.0500,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_Wall_6,    !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Main_Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_Wall_7,    !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Main_Corridor,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_Wall_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_Floor,     !- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
    Main_Corridor,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_Ceiling,   !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Main_Corridor,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Main_Corridor Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Main_Corridor,           !- Zone Name
    1092.0000;               !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Main_Corridor_Infiltration,  !- Name
    Main_Corridor,           !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  Lights,
    Main_Corridor_Lights,    !- Name
    Main_Corridor,           !- Zone or ZoneList Name
    Bldg_Light_Sch,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2353.2600,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!***** Space Conditioning For Zone: Main_Corridor *****

  Sizing:Zone,
    Main_Corridor,           !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Main_Corridor,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    .000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    .002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    .1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Main_Corridor,   !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.16653;                 !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Main_Corridor Thermostat,!- Name
    Main_Corridor,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Main_Corridor DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Main_Corridor DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Main_Corridor,           !- Zone Name
    Main_Corridor Equipment, !- Zone Conditioning Equipment List Name
    Main_Corridor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Main_Corridor Air Node,  !- Zone Air Node Name
    Main_Corridor Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Main_Corridor Inlet Nodes,  !- Name
    Main_Corridor Dual Duct Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Main_Corridor Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Main_Corridor Dual Duct Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    Main_Corridor Baseboard Heater,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Main_Corridor Dual Duct Box,  !- Name
    Main_Corridor Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type
    Main_Corridor Dual Duct Box Component;  !- Air Terminal Name

  AirTerminal:DualDuct:VAV:OutdoorAir,
    Main_Corridor Dual Duct Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Main_Corridor Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name
    Main_Corridor Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name
    RC Main_Corridor Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name
    AUTOSIZE,                !- Maximum Terminal Air Flow Rate {m3/s}
    Main_Corridor Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Main_Corridor Dual Duct Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.16653,                 !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    MinOA_Sched;             !- Outdoor Air Flow Rate Fraction Schedule Name

  ZoneHVAC:Baseboard:Convective:Water,
    Main_Corridor Baseboard Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Main_Corridor Baseboard Heater Inlet Node Name,  !- Inlet Node Name
    Main_Corridor Baseboard Heater Outlet Node Name,  !- Outlet Node Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  Zone,
    Lobby,                   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    684.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Lobby_Wall_1,            !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    Lobby,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_Wall_1_Window_1,   !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Lobby_Wall_1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.9644,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.9644,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_Wall_1_Window_2,   !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Lobby_Wall_1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.0476,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    3.0476,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    3.9620,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    3.9620,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_Wall_1_Window_3,   !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Lobby_Wall_1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.0452,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    6.0452,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    6.9596,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    6.9596,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_Wall_1_Window_4,   !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Lobby_Wall_1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    9.0428,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    9.0428,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    9.9572,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    9.9572,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_Wall_1_Window_5,   !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Lobby_Wall_1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.0404,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    12.0404,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    12.9548,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    12.9548,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_Wall_1_Window_6,   !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Lobby_Wall_1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.0380,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    15.0380,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    15.9524,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    15.9524,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_Wall_1_Window_7,   !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Lobby_Wall_1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.0356,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    18.0356,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    18.9500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    18.9500,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_Wall_1_window_8,   !- Name
    Window,                  !- Surface Type
    daylight_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Lobby_Wall_1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,2.7947,  !- X,Y,Z ==> Vertex 2 {m}
    18.9500,0.0000,2.7947,  !- X,Y,Z ==> Vertex 3 {m}
    18.9500,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Lobby_Wall_1:shading_south_1,  !- Name
    Lobby_Wall_1,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0500,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    0.9644,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    0.9644,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Lobby_Wall_1:shading_south_2,  !- Name
    Lobby_Wall_1,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.0476,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    3.0476,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    3.9620,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    3.9620,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Lobby_Wall_1:shading_south_3,  !- Name
    Lobby_Wall_1,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.0452,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    6.0452,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    6.9596,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    6.9596,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Lobby_Wall_1:shading_south_4,  !- Name
    Lobby_Wall_1,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.0428,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    9.0428,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    9.9572,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    9.9572,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Lobby_Wall_1:shading_south_5,  !- Name
    Lobby_Wall_1,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.0404,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    12.0404,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    12.9548,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    12.9548,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Lobby_Wall_1:shading_south_6,  !- Name
    Lobby_Wall_1,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.0380,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    15.0380,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    15.9524,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    15.9524,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Lobby_Wall_1:shading_south_7,  !- Name
    Lobby_Wall_1,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.0356,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    18.0356,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    18.9500,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    18.9500,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Lobby_Wall_1:shading_south_8,  !- Name
    Lobby_Wall_1,            !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0500,-0.5026,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    18.9500,0.0000,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    18.9500,-0.5026,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Wall_2,            !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Lobby,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Offices_Wall_5,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Wall_3,            !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Lobby,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Wall_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    13.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Wall_4,            !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Lobby,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Wall_5,            !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Lobby,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Floor,             !- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
    Lobby,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Ceiling,           !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Lobby,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Lobby Internal Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby,                   !- Zone Name
    342.0000;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Lobby_Infiltration,      !- Name
    Lobby,                   !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  Lights,
    Lobby_Lights,            !- Name
    Lobby,                   !- Zone or ZoneList Name
    Bldg_Light_Sch,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1287.6300,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!***** Space Conditioning For Zone: Lobby *****

  Sizing:Zone,
    Lobby,                   !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Lobby,           !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    .000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    .002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    .1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Lobby,           !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.052155;                !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Lobby Thermostat,        !- Name
    Lobby,                   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby DualSPSched;       !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Lobby DualSPSched,       !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Lobby,                   !- Zone Name
    Lobby Equipment,         !- Zone Conditioning Equipment List Name
    Lobby Inlet Nodes,       !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby Air Node,          !- Zone Air Node Name
    Lobby Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Lobby Inlet Nodes,       !- Name
    Lobby Dual Duct Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Lobby Equipment,         !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Lobby Dual Duct Box,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    Lobby Baseboard Heater,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Lobby Dual Duct Box,     !- Name
    Lobby Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type
    Lobby Dual Duct Box Component;  !- Air Terminal Name

  AirTerminal:DualDuct:VAV:OutdoorAir,
    Lobby Dual Duct Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Lobby Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name
    Lobby Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name
    RC Lobby Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name
    AUTOSIZE,                !- Maximum Terminal Air Flow Rate {m3/s}
    Lobby Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Lobby Dual Duct Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.052155,                !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    MinOA_Sched;             !- Outdoor Air Flow Rate Fraction Schedule Name

  ZoneHVAC:Baseboard:Convective:Water,
    Lobby Baseboard Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Lobby Baseboard Heater Inlet Node Name,  !- Inlet Node Name
    Lobby Baseboard Heater Outlet Node Name,  !- Outlet Node Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  Zone,
    Mech,                    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    13.0000,                 !- X Origin {m}
    9.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1008.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Mech_Wall_1,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Mech,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Wall_3,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Wall_2,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Mech,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Offices_Wall_4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,12.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Wall_3,             !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    Mech,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0000,12.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mech_Wall_3_Window_1,    !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Mech_Wall_3,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.0000,12.0500,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,12.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,12.9644,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,12.9644,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mech_Wall_3_Window_2,    !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Mech_Wall_3,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.0000,14.9486,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,14.9486,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,15.8630,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,15.8630,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mech_Wall_3_Window_3,    !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Mech_Wall_3,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.0000,17.8471,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,17.8471,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,18.7615,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,18.7615,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mech_Wall_3_Window_4,    !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Mech_Wall_3,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.0000,20.7457,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,20.7457,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,21.6601,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,21.6601,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mech_Wall_3_Window_5,    !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Mech_Wall_3,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.0000,23.6442,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,23.6442,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,24.5586,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,24.5586,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mech_Wall_3_Window_6,    !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Mech_Wall_3,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.0000,26.5428,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,26.5428,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,27.4572,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,27.4572,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mech_Wall_3_Window_7,    !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Mech_Wall_3,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.0000,29.4414,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,29.4414,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,30.3558,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,30.3558,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mech_Wall_3_Window_8,    !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Mech_Wall_3,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.0000,32.3399,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,32.3399,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,33.2543,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,33.2543,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mech_Wall_3_Window_9,    !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Mech_Wall_3,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.0000,35.2385,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,35.2385,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,36.1529,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,36.1529,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mech_Wall_3_Window_10,   !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Mech_Wall_3,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.0000,38.1370,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,38.1370,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,39.0514,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,39.0514,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mech_Wall_3_Window_11,   !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Mech_Wall_3,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.0000,41.0356,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,41.0356,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,41.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,41.9500,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Wall_4,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Mech,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath_Wall_2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Wall_8,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Mech,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Floor,              !- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
    Mech,                    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Ceiling,            !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Mech,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Mech Internal Mass,      !- Name
    InteriorFurnishings,     !- Construction Name
    Mech,                    !- Zone Name
    504.0000;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Mech_Infiltration,       !- Name
    Mech,                    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  Lights,
    Mech_Lights,             !- Name
    Mech,                    !- Zone or ZoneList Name
    Bldg_Light_Sch,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1086.1200,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!***** Space Conditioning For Zone: Mech *****

  Sizing:Zone,
    Mech,                    !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Mech,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    .000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    .002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    .1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mech,            !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.07686;                 !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Mech Thermostat,         !- Name
    Mech,                    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mech DualSPSched;        !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mech DualSPSched,        !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Mech,                    !- Zone Name
    Mech Equipment,          !- Zone Conditioning Equipment List Name
    Mech Inlet Nodes,        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mech Air Node,           !- Zone Air Node Name
    Mech Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Mech Inlet Nodes,        !- Name
    Mech Dual Duct Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Mech Equipment,          !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mech Dual Duct Box,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    Mech Baseboard Heater,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mech Dual Duct Box,      !- Name
    Mech Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type
    Mech Dual Duct Box Component;  !- Air Terminal Name

  AirTerminal:DualDuct:VAV:OutdoorAir,
    Mech Dual Duct Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mech Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name
    Mech Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name
    RC Mech Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name
    AUTOSIZE,                !- Maximum Terminal Air Flow Rate {m3/s}
    Mech Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Mech Dual Duct Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.07686,                 !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    MinOA_Sched;             !- Outdoor Air Flow Rate Fraction Schedule Name

  ZoneHVAC:Baseboard:Convective:Water,
    Mech Baseboard Heater,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mech Baseboard Heater Inlet Node Name,  !- Inlet Node Name
    Mech Baseboard Heater Outlet Node Name,  !- Outlet Node Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  Zone,
    Bathrooms,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    51.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    760.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Bath_Wall_1,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Bathrooms,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    13.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_Wall_2,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Bathrooms,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Wall_4,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_Wall_3,             !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    Bathrooms,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,10.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bath_Wall_3_Window_1,    !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Bath_Wall_3,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.0000,0.0500,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.9644,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,0.9644,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bath_Wall_3_Window_2,    !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Bath_Wall_3,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.0000,3.0452,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,3.0452,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,3.9596,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,3.9596,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bath_Wall_3_Window_3,    !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Bath_Wall_3,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.0000,6.0404,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,6.0404,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,6.9548,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,6.9548,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bath_Wall_3_Window_4,    !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Bath_Wall_3,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.0000,9.0356,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,9.0356,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,9.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,9.9500,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_Wall_4,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Bathrooms,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Library_Media_Center_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,10.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,10.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_Wall_5,             !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    Bathrooms,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,10.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bath_Wall_5_Window_1,    !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Bath_Wall_5,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,9.9500,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0356,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0356,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bath_Wall_5_Window_2,    !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Bath_Wall_5,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,6.9548,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.9548,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.0404,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.0404,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bath_Wall_5_Window_3,    !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Bath_Wall_5,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,3.9596,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.9596,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0452,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0452,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bath_Wall_5_Window_4,    !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Bath_Wall_5,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.9644,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.9644,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0500,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_Floor,              !- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
    Bathrooms,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_Ceiling,            !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Bathrooms,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,10.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,10.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Bathrooms Internal Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    Bathrooms,               !- Zone Name
    380.0000;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Bathrooms_Infiltration,  !- Name
    Bathrooms,               !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  Lights,
    Bathrooms_Lights,        !- Name
    Bathrooms,               !- Zone or ZoneList Name
    Bldg_Light_Sch,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1022.2000,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!***** Space Conditioning For Zone: Bathrooms *****

  Sizing:Zone,
    Bathrooms,               !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Bathrooms,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    .000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    .002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    .1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Bathrooms,       !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.38608;                 !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Bathrooms Thermostat,    !- Name
    Bathrooms,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Bathrooms DualSPSched;   !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Bathrooms DualSPSched,   !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Bathrooms,               !- Zone Name
    Bathrooms Equipment,     !- Zone Conditioning Equipment List Name
    Bathrooms Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
    Bathrooms Exhaust Nodes, !- Zone Air Exhaust Node or NodeList Name
    Bathrooms Air Node,      !- Zone Air Node Name
    Bathrooms Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Bathrooms Inlet Nodes,   !- Name
    Bathrooms Dual Duct Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Bathrooms Exhaust Nodes, !- Name
    Bathrooms Exhaust Fan 1 Inlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Bathrooms Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Bathrooms Dual Duct Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    Bathrooms Baseboard Heater,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 3 Object Type
    Bathrooms Exhaust Fan 1, !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Bathrooms Dual Duct Box, !- Name
    Bathrooms Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type
    Bathrooms Dual Duct Box Component;  !- Air Terminal Name

  AirTerminal:DualDuct:VAV:OutdoorAir,
    Bathrooms Dual Duct Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Bathrooms Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name
    Bathrooms Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name
    RC Bathrooms Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name
    AUTOSIZE,                !- Maximum Terminal Air Flow Rate {m3/s}
    Bathrooms Dual Duct Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Bathrooms Dual Duct Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.38608,                 !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    MinOA_Sched;             !- Outdoor Air Flow Rate Fraction Schedule Name

  ZoneHVAC:Baseboard:Convective:Water,
    Bathrooms Baseboard Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Bathrooms Baseboard Heater Inlet Node Name,  !- Inlet Node Name
    Bathrooms Baseboard Heater Outlet Node Name,  !- Outlet Node Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  Fan:ZoneExhaust,
    Bathrooms Exhaust Fan 1, !- Name
    MinOA_Sched,             !- Availability Schedule Name
    0.4500,                  !- Fan Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.3861,                  !- Maximum Flow Rate {m3/s}
    Bathrooms Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name
    Bathrooms Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

!***** Process Loads For Zone: Bathrooms *****

  WaterUse:Connections,
    Bathrooms SHW_default,   !- Name
    Bathrooms SHW_default Water Inlet Node,  !- Inlet Node Name
    Bathrooms SHW_default Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Bathrooms SHW_default;   !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Bathrooms SHW_default,   !- Name
    SHW_default,             !- End-Use Subcategory
    5.94444444444444E-5,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Bathrooms SHW_default Temp Sched,  !- Target Temperature Schedule Name
    Bathrooms SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Bathrooms,               !- Zone Name
    Bathrooms SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name
    Bathrooms SHW_default Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Bathrooms SHW_default Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Bathrooms SHW_default Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Bathrooms SHW_default Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40;         !- Field 3

  Schedule:Compact,
    Bathrooms SHW_default Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Offices,                 !- Name
    0.0000,                  !- Direction of Relative North {deg}
    19.0000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1764.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Offices_Wall_1,          !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    Offices,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_1_Window_1, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Offices_Wall_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.9644,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.9644,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_1_Window_2, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Offices_Wall_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.9051,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    2.9051,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    3.8195,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    3.8195,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_1_Window_3, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Offices_Wall_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.7602,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    5.7602,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    6.6746,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    6.6746,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_1_Window_4, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Offices_Wall_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.6153,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    8.6153,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    9.5297,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    9.5297,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_1_Window_5, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Offices_Wall_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    11.4703,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    11.4703,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    12.3847,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    12.3847,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_1_Window_6, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Offices_Wall_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    14.3254,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    14.3254,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2398,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2398,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_1_Window_7, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Offices_Wall_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    17.1805,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    17.1805,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    18.0949,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    18.0949,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_1_Window_8, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Offices_Wall_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    20.0356,0.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    20.0356,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    20.9500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    20.9500,0.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_1_window_9, !- Name
    Window,                  !- Surface Type
    daylight_window_UValue_3.237_SHGC_0.390_VT_0.495,  !- Construction Name
    Offices_Wall_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,2.7952,  !- X,Y,Z ==> Vertex 2 {m}
    20.9500,0.0000,2.7952,  !- X,Y,Z ==> Vertex 3 {m}
    20.9500,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Offices_Wall_1:shading_south_1,  !- Name
    Offices_Wall_1,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0500,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    0.9644,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    0.9644,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Offices_Wall_1:shading_south_2,  !- Name
    Offices_Wall_1,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.9051,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    2.9051,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    3.8195,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    3.8195,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Offices_Wall_1:shading_south_3,  !- Name
    Offices_Wall_1,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.7602,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    5.7602,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    6.6746,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    6.6746,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Offices_Wall_1:shading_south_4,  !- Name
    Offices_Wall_1,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.6153,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    8.6153,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    9.5297,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    9.5297,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Offices_Wall_1:shading_south_5,  !- Name
    Offices_Wall_1,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.4703,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    11.4703,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    12.3847,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    12.3847,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Offices_Wall_1:shading_south_6,  !- Name
    Offices_Wall_1,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.3254,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    14.3254,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    15.2398,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    15.2398,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Offices_Wall_1:shading_south_7,  !- Name
    Offices_Wall_1,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    17.1805,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    17.1805,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    18.0949,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    18.0949,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Offices_Wall_1:shading_south_8,  !- Name
    Offices_Wall_1,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.0356,-0.6096,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    20.0356,0.0000,2.3192,  !- X,Y,Z ==> Vertex 2 {m}
    20.9500,0.0000,2.3192,  !- X,Y,Z ==> Vertex 3 {m}
    20.9500,-0.6096,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Offices_Wall_1:shading_south_9,  !- Name
    Offices_Wall_1,          !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0500,-0.5024,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    20.9500,0.0000,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    20.9500,-0.5024,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_Wall_2,          !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    Offices,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_2_Window_1, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Offices_Wall_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.0000,0.0500,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.9644,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,0.9644,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_2_Window_2, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Offices_Wall_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.0000,2.9051,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,2.9051,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,3.8195,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,3.8195,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_2_Window_3, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Offices_Wall_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.0000,5.7602,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,5.7602,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,6.6746,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,6.6746,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_2_Window_4, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Offices_Wall_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.0000,8.6153,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,8.6153,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,9.5297,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,9.5297,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_2_Window_5, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Offices_Wall_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.0000,11.4703,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,11.4703,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,12.3847,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,12.3847,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_2_Window_6, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Offices_Wall_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.0000,14.3254,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,14.3254,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,15.2398,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,15.2398,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_2_Window_7, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Offices_Wall_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.0000,17.1805,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,17.1805,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,18.0949,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,18.0949,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_2_Window_8, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Offices_Wall_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.0000,20.0356,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,20.0356,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,20.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,20.9500,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_Wall_3,          !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    Offices,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_3_Window_1, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Offices_Wall_3,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    20.9500,21.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    20.9500,21.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    20.0356,21.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    20.0356,21.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_3_Window_2, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Offices_Wall_3,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.0949,21.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    18.0949,21.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    17.1805,21.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    17.1805,21.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_3_Window_3, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Offices_Wall_3,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.2398,21.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    15.2398,21.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    14.3254,21.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    14.3254,21.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_3_Window_4, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Offices_Wall_3,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.3847,21.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    12.3847,21.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    11.4703,21.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    11.4703,21.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_3_Window_5, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Offices_Wall_3,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    9.5297,21.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    9.5297,21.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    8.6153,21.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    8.6153,21.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_3_Window_6, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Offices_Wall_3,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.6746,21.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    6.6746,21.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    5.7602,21.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    5.7602,21.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_3_Window_7, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Offices_Wall_3,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.8195,21.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    3.8195,21.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    2.9051,21.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    2.9051,21.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_3_Window_8, !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Offices_Wall_3,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.9644,21.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.9644,21.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0500,21.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0500,21.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_Wall_3_window_9, !- Name
    Window,                  !- Surface Type
    daylight_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Offices_Wall_3,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    20.9500,21.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    20.9500,21.0000,2.7952,  !- X,Y,Z ==> Vertex 2 {m}
    0.0500,21.0000,2.7952,  !- X,Y,Z ==> Vertex 3 {m}
    0.0500,21.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_Wall_4,          !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Offices,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Wall_2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_Wall_5,          !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Offices,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Wall_2,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_Floor,           !- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
    Offices,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_Ceiling,         !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Offices,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Offices Internal Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    Offices,                 !- Zone Name
    882.0000;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Offices_Infiltration,    !- Name
    Offices,                 !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    Offices People,          !- Name
    Offices,                 !- Zone or ZoneList Name
    Off_Occ_Sch,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    22.0500,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    Offices_Lights,          !- Name
    Offices,                 !- Zone or ZoneList Name
    Bldg_Light_Sch,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2848.8600,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    Offices_PlugMisc_Equip,  !- Name
    Offices,                 !- Zone or ZoneList Name
    Bldg_Equip_Sch,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1424.4300,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

!***** Space Conditioning For Zone: Offices *****

  Sizing:Zone,
    Offices,                 !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Offices,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    .000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    .002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    .1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Offices,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.186543;                !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Offices Thermostat,      !- Name
    Offices,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Offices DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Offices DualSPSched,     !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Offices,                 !- Zone Name
    Offices Equipment,       !- Zone Conditioning Equipment List Name
    Offices Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Offices Air Node,        !- Zone Air Node Name
    Offices Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Offices Inlet Nodes,     !- Name
    Offices Dual Duct Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Offices Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Offices Dual Duct Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    Offices Baseboard Heater,!- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Offices Dual Duct Box,   !- Name
    Offices Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type
    Offices Dual Duct Box Component;  !- Air Terminal Name

  AirTerminal:DualDuct:VAV:OutdoorAir,
    Offices Dual Duct Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Offices Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name
    Offices Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name
    RC Offices Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name
    AUTOSIZE,                !- Maximum Terminal Air Flow Rate {m3/s}
    Offices Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode

  DesignSpecification:OutdoorAir,
    Offices Dual Duct Box OA Design Spec,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    MinOA_Sched;             !- Outdoor Air Flow Rate Fraction Schedule Name

  ZoneHVAC:Baseboard:Convective:Water,
    Offices Baseboard Heater,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Offices Baseboard Heater Inlet Node Name,  !- Inlet Node Name
    Offices Baseboard Heater Outlet Node Name,  !- Outlet Node Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  Zone,
    Media_Center,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    61.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1596.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Library_Media_Center_Wall_1,  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Media_Center,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath_Wall_4,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_Wall_2,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    Media_Center,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_2_Window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Library_Media_Center_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.0000,0.0500,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.9644,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,0.9644,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_2_Window_2,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Library_Media_Center_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.0000,2.9051,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,2.9051,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,3.8195,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,3.8195,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_2_Window_3,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Library_Media_Center_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.0000,5.7602,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,5.7602,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,6.6746,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,6.6746,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_2_Window_4,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Library_Media_Center_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.0000,8.6153,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,8.6153,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,9.5297,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,9.5297,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_2_Window_5,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Library_Media_Center_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.0000,11.4703,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,11.4703,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,12.3847,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,12.3847,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_2_Window_6,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Library_Media_Center_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.0000,14.3254,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,14.3254,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,15.2398,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,15.2398,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_2_Window_7,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Library_Media_Center_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.0000,17.1805,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,17.1805,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,18.0949,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,18.0949,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_2_Window_8,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_east,  !- Construction Name
    Library_Media_Center_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.0000,20.0356,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,20.0356,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,20.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,20.9500,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    Media_Center,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_3_Window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Library_Media_Center_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.9500,21.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    18.9500,21.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    18.0356,21.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    18.0356,21.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_3_Window_2,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Library_Media_Center_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.9524,21.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    15.9524,21.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    15.0380,21.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    15.0380,21.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_3_Window_3,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Library_Media_Center_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.9548,21.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    12.9548,21.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    12.0404,21.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    12.0404,21.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_3_Window_4,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Library_Media_Center_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    9.9572,21.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    9.9572,21.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    9.0428,21.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    9.0428,21.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_3_Window_5,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Library_Media_Center_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.9596,21.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    6.9596,21.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0452,21.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0452,21.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_3_Window_6,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Library_Media_Center_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.9620,21.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    3.9620,21.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    3.0476,21.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    3.0476,21.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_3_Window_7,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Library_Media_Center_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.9644,21.0000,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.9644,21.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0500,21.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0500,21.0000,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_3_window_8,  !- Name
    Window,                  !- Surface Type
    daylight_window_UValue_3.237_SHGC_0.490_VT_0.622,  !- Construction Name
    Library_Media_Center_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.9500,21.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    18.9500,21.0000,2.7947,  !- X,Y,Z ==> Vertex 2 {m}
    0.0500,21.0000,2.7947,  !- X,Y,Z ==> Vertex 3 {m}
    0.0500,21.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_Wall_4,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    Media_Center,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_4_Window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Library_Media_Center_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,20.9500,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,20.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,20.0356,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,20.0356,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_4_Window_2,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Library_Media_Center_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,18.0949,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,18.0949,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,17.1805,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,17.1805,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_4_Window_3,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Library_Media_Center_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,15.2398,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.2398,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.3254,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.3254,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_4_Window_4,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Library_Media_Center_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,12.3847,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,12.3847,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,11.4703,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,11.4703,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_4_Window_5,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Library_Media_Center_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,9.5297,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.5297,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,8.6153,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.6153,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_4_Window_6,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Library_Media_Center_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,6.6746,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.6746,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7602,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.7602,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_4_Window_7,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Library_Media_Center_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,3.8195,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.8195,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.9051,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.9051,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_Wall_4_Window_8,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.390_VT_0.495_west,  !- Construction Name
    Library_Media_Center_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.9644,2.3192,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.9644,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0500,2.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_Floor,  !- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
    Media_Center,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Media_Center,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Media_Center Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Media_Center,            !- Zone Name
    798.0000;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Media_Center_Infiltration,  !- Name
    Media_Center,            !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    Media_Center People,     !- Name
    Media_Center,            !- Zone or ZoneList Name
    Lib_Occ_Sch,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    99.7500,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    Media_Center_Lights,     !- Name
    Media_Center,            !- Zone or ZoneList Name
    Bldg_Light_Sch,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3435.3900,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    Media_Center_PlugMisc_Equip,  !- Name
    Media_Center,            !- Zone or ZoneList Name
    Bldg_Equip_Sch,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1288.7700,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

!***** Space Conditioning For Zone: Media_Center *****

  Sizing:Zone,
    Media_Center,            !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Media_Center,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    .000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    .002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    .1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Media_Center,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.71411025;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Media_Center Thermostat, !- Name
    Media_Center,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Media_Center DualSPSched;!- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Media_Center DualSPSched,!- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Media_Center,            !- Zone Name
    Media_Center Equipment,  !- Zone Conditioning Equipment List Name
    Media_Center Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Media_Center Air Node,   !- Zone Air Node Name
    Media_Center Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Media_Center Inlet Nodes,!- Name
    Media_Center Dual Duct Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Media_Center Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Media_Center Dual Duct Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    Media_Center Baseboard Heater,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Media_Center Dual Duct Box,  !- Name
    Media_Center Dual Duct Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type
    Media_Center Dual Duct Box Component;  !- Air Terminal Name

  AirTerminal:DualDuct:VAV:OutdoorAir,
    Media_Center Dual Duct Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Media_Center Dual Duct Box Outlet Node Name,  !- Air Outlet Node Name
    Media_Center Dual Duct Box Inlet Node Name,  !- Outdoor Air Inlet Node Name
    RC Media_Center Dual Duct Box Inlet Node Name,  !- Recirculated Air Inlet Node Name
    AUTOSIZE,                !- Maximum Terminal Air Flow Rate {m3/s}
    Media_Center Dual Duct Box OA Design Spec,  !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode

  DesignSpecification:OutdoorAir,
    Media_Center Dual Duct Box OA Design Spec,  !- Name
    Sum,                     !- Outdoor Air Method
    0.004719,                !- Outdoor Air Flow per Person {m3/s-person}
    0.00061,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    MinOA_Sched;             !- Outdoor Air Flow Rate Fraction Schedule Name

  ZoneHVAC:Baseboard:Convective:Water,
    Media_Center Baseboard Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Media_Center Baseboard Heater Inlet Node Name,  !- Inlet Node Name
    Media_Center Baseboard Heater Outlet Node Name,  !- Outlet Node Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

!***** Air Loop: DOAS_POD_1 *****

  AirLoopHVAC,
    DOAS_POD_1,              !- Name
    DOAS_POD_1_Controllers,  !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    DOAS_POD_1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    DOAS_POD_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    DOAS_POD_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DOAS_POD_1 Zone Equipment Inlet Node List,  !- Demand Side Inlet Node Names
    DOAS_POD_1 Supply Equipment Outlet Node List;  !- Supply Side Outlet Node Names

  NodeList,
    DOAS_POD_1 Zone Equipment Inlet Node List,  !- Name
    DOAS_POD_1 Zone Equipment Inlet Node;  !- Node 1 Name

  NodeList,
    DOAS_POD_1 Supply Equipment Outlet Node List,  !- Name
    DOAS_POD_1 Supply Equipment Outlet Node;  !- Node 1 Name

  AirLoopHVAC:ControllerList,
    DOAS_POD_1_Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    DOAS_POD_1_OA_CoolC 1_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    DOAS_POD_1_OA_HeatC 1_Controller;  !- Controller 2 Name

  Controller:WaterCoil,
    DOAS_POD_1_OA_CoolC 1_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    DOAS_POD_1_OA_CoolC 1-DOAS_POD_1_OA_HeatC 1Node,  !- Sensor Node Name
    DOAS_POD_1_OA_CoolC 1 Demand Inlet Node,  !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS_POD_1_OA_HeatC 1_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode,  !- Sensor Node Name
    DOAS_POD_1_OA_HeatC 1 Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    DOAS_POD_1 SAT Setpoint, !- Name
    Temperature,             !- Control Variable
    DOAS_SAT_Sch,            !- Schedule Name
    DOAS_POD_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS_POD_1_OA_CoolC 1 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode,  !- Fan Inlet Node Name
    DOAS_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    DOAS_POD_1_OA_CoolC 1-DOAS_POD_1_OA_HeatC 1Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS_POD_1_OA_HeatC 1 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode,  !- Fan Inlet Node Name
    DOAS_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    DOAS_POD_1,              !- AirLoop Name
    VENTILATIONREQUIREMENT,  !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method

  BranchList,
    DOAS_POD_1 Air Loop Branches,  !- Name
    DOAS_POD_1 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    DOAS_POD_1 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    DOAS_POD_1_OA,           !- Component 1 Name
    DOAS_POD_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    DOAS_POD_1_OA-DOAS_POD_1_OA_CoolC 1Node,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type
    DOAS_POD_1_OA_CoolC 1,   !- Component 2 Name
    DOAS_POD_1_OA-DOAS_POD_1_OA_CoolC 1Node,  !- Component 2 Inlet Node Name
    DOAS_POD_1_OA_CoolC 1-DOAS_POD_1_OA_HeatC 1Node,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    DOAS_POD_1_OA_HeatC 1,   !- Component 3 Name
    DOAS_POD_1_OA_CoolC 1-DOAS_POD_1_OA_HeatC 1Node,  !- Component 3 Inlet Node Name
    DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    DOAS_POD_1_OA_Fan,       !- Component 4 Name
    DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode,  !- Component 4 Inlet Node Name
    DOAS_POD_1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  AirLoopHVAC:ControllerList,
    DOAS_POD_1_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DOAS_POD_1_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DOAS_POD_1_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DOAS_POD_1_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    DOAS_POD_1_OA,           !- Name
    DOAS_POD_1_OA_Controllers,  !- Controller List Name
    DOAS_POD_1_OA_Equipment, !- Outdoor Air Equipment List Name
    ;                        !- Availability Manager List Name

  OutdoorAir:NodeList,
    DOAS_POD_1_OANode List;  !- Node or NodeList Name 1

  NodeList,
    DOAS_POD_1_OANode List,  !- Name
    DOAS_POD_1_OAInlet Node; !- Node 1 Name

  OutdoorAir:Mixer,
    DOAS_POD_1_OAMixing Box, !- Name
    DOAS_POD_1_OA-DOAS_POD_1_OA_CoolC 1Node,  !- Mixed Air Node Name
    DOAS_POD_1_OAInlet Node, !- Outdoor Air Stream Node Name
    DOAS_POD_1_OARelief Node,!- Relief Air Stream Node Name
    DOAS_POD_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    DOAS_POD_1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode,  !- Fan Inlet Node Name
    DOAS_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    DOAS_POD_1_OA-DOAS_POD_1_OA_CoolC 1Node;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    DOAS_POD_1_OA_Controller,!- Name
    DOAS_POD_1_OARelief Node,!- Relief Air Outlet Node Name
    DOAS_POD_1 Supply Equipment Inlet Node,  !- Return Air Node Name
    DOAS_POD_1_OA-DOAS_POD_1_OA_CoolC 1Node,  !- Mixed Air Node Name
    DOAS_POD_1_OAInlet Node, !- Actuator Node Name
    0.0000,                  !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    DOAS_POD_1_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1.0,                     !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  Schedule:Compact,
    DOAS_POD_1_OAMinOAFracSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0000;     !- Field 3

  Coil:Cooling:Water:DetailedGeometry,
    DOAS_POD_1_OA_CoolC 1,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    DOAS_POD_1_OA_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name
    DOAS_POD_1_OA_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name
    DOAS_POD_1_OA-DOAS_POD_1_OA_CoolC 1Node,  !- Air Inlet Node Name
    DOAS_POD_1_OA_CoolC 1-DOAS_POD_1_OA_HeatC 1Node;  !- Air Outlet Node Name

  Coil:Heating:Water,
    DOAS_POD_1_OA_HeatC 1,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS_POD_1_OA_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name
    DOAS_POD_1_OA_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name
    DOAS_POD_1_OA_CoolC 1-DOAS_POD_1_OA_HeatC 1Node,  !- Air Inlet Node Name
    DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    1.0;                     !- Rated Ratio for Air and Water Convection

  Fan:VariableVolume,
    DOAS_POD_1_OA_Fan,       !- Name
    MinOA_Sched,             !- Availability Schedule Name
    0.69,                    !- Fan Efficiency
    1000,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    0.0,                     !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9000,                  !- Motor Efficiency
    1.0000,                  !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    DOAS_POD_1_OA_HeatC 1-DOAS_POD_1_OA_FanNode,  !- Air Inlet Node Name
    DOAS_POD_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  AirLoopHVAC:SupplyPath,
    DOAS_POD_1 Supply Path,  !- Name
    DOAS_POD_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DOAS_POD_1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    DOAS_POD_1 Supply Air Splitter,  !- Name
    DOAS_POD_1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Corner_Class_1_Pod_1 Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name
    Mult_Class_1_Pod_1 Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name
    Corridor_Pod_1 Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name
    Corner_Class_2_Pod_1 Dual Duct Box Inlet Node Name,  !- Outlet 4 Node Name
    Mult_Class_2_Pod_1 Dual Duct Box Inlet Node Name;  !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    DOAS_POD_1 Return Air Path,  !- Name
    DOAS_POD_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    DOAS_POD_1 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    DOAS_POD_1 Return Air Mixer,  !- Name
    DOAS_POD_1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Corner_Class_1_Pod_1 Return Air Node Name,  !- Inlet 1 Node Name
    Mult_Class_1_Pod_1 Return Air Node Name,  !- Inlet 2 Node Name
    Corridor_Pod_1 Return Air Node Name,  !- Inlet 3 Node Name
    Corner_Class_2_Pod_1 Return Air Node Name,  !- Inlet 4 Node Name
    Mult_Class_2_Pod_1 Return Air Node Name;  !- Inlet 5 Node Name

!***** Air Loop: DUALDUCT_OTHER *****

  AirLoopHVAC,
    DUALDUCT_OTHER,          !- Name
    DUALDUCT_OTHER_Controllers,  !- Controller List Name
    ,                        !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    DUALDUCT_OTHER Air Loop Branches,  !- Branch List Name
    DUALDUCT_OTHER Dual Duct Connectors,  !- Connector List Name
    DUALDUCT_OTHER Dual Duct Inlet Node,  !- Supply Side Inlet Node Name
    DUALDUCT_OTHER Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DUALDUCT_OTHER Zone Equipment Inlet Node List,  !- Demand Side Inlet Node Names
    DUALDUCT_OTHER Supply Equipment Outlet Node List;  !- Supply Side Outlet Node Names

  NodeList,
    DUALDUCT_OTHER Zone Equipment Inlet Node List,  !- Name
    DUALDUCT_OTHER Zone Equipment Inlet Node,  !- Node 1 Name
    DUALDUCT_OTHER Zone Equipment Recirc Inlet Node;  !- Node 2 Name

  NodeList,
    DUALDUCT_OTHER Supply Equipment Outlet Node List,  !- Name
    DUALDUCT_OTHER Supply Equipment Outlet Node,  !- Node 1 Name
    DUALDUCT_OTHER Recirc Supply Equipment Outlet Node;  !- Node 2 Name

  ConnectorList,
    DUALDUCT_OTHER Dual Duct Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DUALDUCT_OTHER Return Air Splitter;  !- Connector 1 Name

  Connector:Splitter,
    DUALDUCT_OTHER Return Air Splitter,  !- Name
    DUALDUCT_OTHER Dual Duct Branch,  !- Inlet Branch Name
    DUALDUCT_OTHER Air Loop Main Branch,  !- Outlet Branch 1 Name
    DUALDUCT_OTHER Recirc Branch;  !- Outlet Branch 2 Name

  AirLoopHVAC:ControllerList,
    DUALDUCT_OTHER_Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    DUALDUCT_OTHER_OA_CoolC 1_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    DUALDUCT_OTHER_OA_HeatC 1_Controller,  !- Controller 2 Name
    Controller:WaterCoil,    !- Controller 3 Object Type
    DUALDUCT_OTHER_RC_CoolC 1_Controller;  !- Controller 3 Name

  Controller:WaterCoil,
    DUALDUCT_OTHER_OA_CoolC 1_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    DUALDUCT_OTHER_OA_CoolC 1-DUALDUCT_OTHER_OA_HeatC 1Node,  !- Sensor Node Name
    DUALDUCT_OTHER_OA_CoolC 1 Demand Inlet Node,  !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DUALDUCT_OTHER_OA_HeatC 1_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DUALDUCT_OTHER_OA_HeatC 1-DUALDUCT_OTHER_OA_FanNode,  !- Sensor Node Name
    DUALDUCT_OTHER_OA_HeatC 1 Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DUALDUCT_OTHER_RC_CoolC 1_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    DUALDUCT_OTHER Recirc Supply Equipment Outlet Node,  !- Sensor Node Name
    DUALDUCT_OTHER_RC_CoolC 1 Demand Inlet Node,  !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    DUALDUCT_OTHER SAT Setpoint,  !- Name
    Temperature,             !- Control Variable
    DOAS_SAT_Sch,            !- Schedule Name
    DUALDUCT_OTHER Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    DUALDUCT_OTHER RC SAT Setpoint,  !- Name
    Temperature,             !- Control Variable
    Cold_Deck_SAT_Sch,       !- Schedule Name
    DUALDUCT_OTHER Recirc Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DUALDUCT_OTHER_OA_CoolC 1 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DUALDUCT_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DUALDUCT_OTHER_OA_HeatC 1-DUALDUCT_OTHER_OA_FanNode,  !- Fan Inlet Node Name
    DUALDUCT_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    DUALDUCT_OTHER_OA_CoolC 1-DUALDUCT_OTHER_OA_HeatC 1Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DUALDUCT_OTHER_OA_HeatC 1 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DUALDUCT_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DUALDUCT_OTHER_OA_HeatC 1-DUALDUCT_OTHER_OA_FanNode,  !- Fan Inlet Node Name
    DUALDUCT_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    DUALDUCT_OTHER_OA_HeatC 1-DUALDUCT_OTHER_OA_FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    DUALDUCT_OTHER,          !- AirLoop Name
    SENSIBLE,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method

  BranchList,
    DUALDUCT_OTHER Air Loop Branches,  !- Name
    DUALDUCT_OTHER Dual Duct Branch,  !- Branch 1 Name
    DUALDUCT_OTHER Air Loop Main Branch,  !- Branch 2 Name
    DUALDUCT_OTHER Recirc Branch;  !- Branch 3 Name

  Branch,
    DUALDUCT_OTHER Dual Duct Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Duct,                    !- Component 1 Object Type
    DUALDUCT_OTHER Inlet Duct,  !- Component 1 Name
    DUALDUCT_OTHER Dual Duct Inlet Node,  !- Component 1 Inlet Node Name
    DUALDUCT_OTHER Recirc Splitter Inlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Duct,
    DUALDUCT_OTHER Inlet Duct,  !- Name
    DUALDUCT_OTHER Dual Duct Inlet Node,  !- Inlet Node Name
    DUALDUCT_OTHER Recirc Splitter Inlet Node;  !- Outlet Node Name

  Branch,
    DUALDUCT_OTHER Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    DUALDUCT_OTHER_OA,       !- Component 1 Name
    DUALDUCT_OTHER Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    DUALDUCT_OTHER_OA-DUALDUCT_OTHER_OA_CoolC 1Node,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type
    DUALDUCT_OTHER_OA_CoolC 1,  !- Component 2 Name
    DUALDUCT_OTHER_OA-DUALDUCT_OTHER_OA_CoolC 1Node,  !- Component 2 Inlet Node Name
    DUALDUCT_OTHER_OA_CoolC 1-DUALDUCT_OTHER_OA_HeatC 1Node,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    DUALDUCT_OTHER_OA_HeatC 1,  !- Component 3 Name
    DUALDUCT_OTHER_OA_CoolC 1-DUALDUCT_OTHER_OA_HeatC 1Node,  !- Component 3 Inlet Node Name
    DUALDUCT_OTHER_OA_HeatC 1-DUALDUCT_OTHER_OA_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    DUALDUCT_OTHER_OA_Fan,   !- Component 4 Name
    DUALDUCT_OTHER_OA_HeatC 1-DUALDUCT_OTHER_OA_FanNode,  !- Component 4 Inlet Node Name
    DUALDUCT_OTHER Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    DUALDUCT_OTHER Recirc Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    DUALDUCT_OTHER_RC_Fan,   !- Component 1 Name
    DUALDUCT_OTHER_RC_Fan inlet node,  !- Component 1 Inlet Node Name
    DUALDUCT_OTHER_RC_FanNode DUALDUCT_OTHER_RC_CoolC Node,  !- Component 1 Outlet Node Name
    Active,                  !- Component 1 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type
    DUALDUCT_OTHER_RC_CoolC 1,  !- Component 2 Name
    DUALDUCT_OTHER_RC_FanNode DUALDUCT_OTHER_RC_CoolC Node,  !- Component 2 Inlet Node Name
    DUALDUCT_OTHER Recirc Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Passive;                 !- Component 2 Branch Control Type

  AirLoopHVAC:ControllerList,
    DUALDUCT_OTHER_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DUALDUCT_OTHER_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DUALDUCT_OTHER_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DUALDUCT_OTHER_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    DUALDUCT_OTHER_OA,       !- Name
    DUALDUCT_OTHER_OA_Controllers,  !- Controller List Name
    DUALDUCT_OTHER_OA_Equipment,  !- Outdoor Air Equipment List Name
    ;                        !- Availability Manager List Name

  OutdoorAir:NodeList,
    DUALDUCT_OTHER_OANode List;  !- Node or NodeList Name 1

  NodeList,
    DUALDUCT_OTHER_OANode List,  !- Name
    DUALDUCT_OTHER_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    DUALDUCT_OTHER_OAMixing Box,  !- Name
    DUALDUCT_OTHER_OA-DUALDUCT_OTHER_OA_CoolC 1Node,  !- Mixed Air Node Name
    DUALDUCT_OTHER_OAInlet Node,  !- Outdoor Air Stream Node Name
    DUALDUCT_OTHER_OARelief Node,  !- Relief Air Stream Node Name
    DUALDUCT_OTHER Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    DUALDUCT_OTHER_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DUALDUCT_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DUALDUCT_OTHER_OA_HeatC 1-DUALDUCT_OTHER_OA_FanNode,  !- Fan Inlet Node Name
    DUALDUCT_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    DUALDUCT_OTHER_OA-DUALDUCT_OTHER_OA_CoolC 1Node;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    DUALDUCT_OTHER_OA_Controller,  !- Name
    DUALDUCT_OTHER_OARelief Node,  !- Relief Air Outlet Node Name
    DUALDUCT_OTHER Supply Equipment Inlet Node,  !- Return Air Node Name
    DUALDUCT_OTHER_OA-DUALDUCT_OTHER_OA_CoolC 1Node,  !- Mixed Air Node Name
    DUALDUCT_OTHER_OAInlet Node,  !- Actuator Node Name
    0.0000,                  !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    DUALDUCT_OTHER_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1.0,                     !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  Schedule:Compact,
    DUALDUCT_OTHER_OAMinOAFracSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0000;     !- Field 3

  Coil:Cooling:Water:DetailedGeometry,
    DUALDUCT_OTHER_OA_CoolC 1,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    DUALDUCT_OTHER_OA_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name
    DUALDUCT_OTHER_OA_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name
    DUALDUCT_OTHER_OA-DUALDUCT_OTHER_OA_CoolC 1Node,  !- Air Inlet Node Name
    DUALDUCT_OTHER_OA_CoolC 1-DUALDUCT_OTHER_OA_HeatC 1Node;  !- Air Outlet Node Name

  Coil:Heating:Water,
    DUALDUCT_OTHER_OA_HeatC 1,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DUALDUCT_OTHER_OA_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name
    DUALDUCT_OTHER_OA_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name
    DUALDUCT_OTHER_OA_CoolC 1-DUALDUCT_OTHER_OA_HeatC 1Node,  !- Air Inlet Node Name
    DUALDUCT_OTHER_OA_HeatC 1-DUALDUCT_OTHER_OA_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    1.0;                     !- Rated Ratio for Air and Water Convection

  Fan:VariableVolume,
    DUALDUCT_OTHER_OA_Fan,   !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.69,                    !- Fan Efficiency
    1000,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    0.0,                     !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9000,                  !- Motor Efficiency
    1.0000,                  !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    DUALDUCT_OTHER_OA_HeatC 1-DUALDUCT_OTHER_OA_FanNode,  !- Air Inlet Node Name
    DUALDUCT_OTHER Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Coil:Cooling:Water:DetailedGeometry,
    DUALDUCT_OTHER_RC_CoolC 1,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    DUALDUCT_OTHER_RC_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name
    DUALDUCT_OTHER_RC_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name
    DUALDUCT_OTHER_RC_FanNode DUALDUCT_OTHER_RC_CoolC Node,  !- Air Inlet Node Name
    DUALDUCT_OTHER Recirc Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Fan:VariableVolume,
    DUALDUCT_OTHER_RC_Fan,   !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.69,                    !- Fan Efficiency
    1000,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    0.0,                     !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0000,                  !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    DUALDUCT_OTHER_RC_Fan inlet node,  !- Air Inlet Node Name
    DUALDUCT_OTHER_RC_FanNode DUALDUCT_OTHER_RC_CoolC Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  AirLoopHVAC:SupplyPath,
    DUALDUCT_OTHER Supply Path,  !- Name
    DUALDUCT_OTHER Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DUALDUCT_OTHER Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    DUALDUCT_OTHER RC Supply Path,  !- Name
    DUALDUCT_OTHER Zone Equipment Recirc Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DUALDUCT_OTHER RC Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    DUALDUCT_OTHER Supply Air Splitter,  !- Name
    DUALDUCT_OTHER Zone Equipment Inlet Node,  !- Inlet Node Name
    Main_Corridor Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name
    Lobby Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name
    Mech Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name
    Bathrooms Dual Duct Box Inlet Node Name,  !- Outlet 4 Node Name
    Offices Dual Duct Box Inlet Node Name,  !- Outlet 5 Node Name
    Media_Center Dual Duct Box Inlet Node Name;  !- Outlet 6 Node Name

  AirLoopHVAC:ZoneSplitter,
    DUALDUCT_OTHER RC Supply Air Splitter,  !- Name
    DUALDUCT_OTHER Zone Equipment Recirc Inlet Node,  !- Inlet Node Name
    RC Main_Corridor Dual Duct Box Inlet Node Name,  !- Outlet 1 Node Name
    RC Lobby Dual Duct Box Inlet Node Name,  !- Outlet 2 Node Name
    RC Mech Dual Duct Box Inlet Node Name,  !- Outlet 3 Node Name
    RC Bathrooms Dual Duct Box Inlet Node Name,  !- Outlet 4 Node Name
    RC Offices Dual Duct Box Inlet Node Name,  !- Outlet 5 Node Name
    RC Media_Center Dual Duct Box Inlet Node Name;  !- Outlet 6 Node Name

  AirLoopHVAC:ReturnPath,
    DUALDUCT_OTHER Return Air Path,  !- Name
    DUALDUCT_OTHER Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    DUALDUCT_OTHER Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    DUALDUCT_OTHER Return Air Mixer,  !- Name
    DUALDUCT_OTHER Zone Equipment Outlet Node,  !- Outlet Node Name
    Main_Corridor Return Air Node Name,  !- Inlet 1 Node Name
    Lobby Return Air Node Name,  !- Inlet 2 Node Name
    Mech Return Air Node Name,  !- Inlet 3 Node Name
    Bathrooms Return Air Node Name,  !- Inlet 4 Node Name
    Offices Return Air Node Name,  !- Inlet 5 Node Name
    Media_Center Return Air Node Name;  !- Inlet 6 Node Name

!***** Plant Loop: SWHSys1 *****

  PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pump:VariableSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    1,                       !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    1,                       !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    1,                       !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0.0,                     !- Heater Ignition Minimum Flow Rate {m3/s}
    0.0,                     !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.9,                     !- Off Cycle Parasitic Heat Fraction to Tank
    0.0,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.0,                     !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.0,                     !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    SWHSys1 Demand Bypass Branch,  !- Branch 3 Name
    SWHSys1 Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 1,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Bathrooms SHW_default,   !- Component 1 Name
    Bathrooms SHW_default Water Inlet Node,  !- Component 1 Inlet Node Name
    Bathrooms SHW_default Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name

!***** Plant Loop: HeatSys1 *****

  PlantLoop,
    HeatSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2,                    !- Design Loop Exit Temperature {C}
    11.1;                    !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    119563,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    0.0216,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.0325,                 !- Coefficient 3 of the Part Load Performance Curve
    1.0095,                  !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
    AUTOSIZE,                !- Nominal Capacity {W}
    0.9,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    ,                        !- Normalized Boiler Efficiency Curve Name
    82.2000,                 !- Design Water Outlet Temperature {C}
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    VariableFlow,            !- Boiler Flow Mode
    0.0000,                  !- Parasitic Electric Load {W}
    1.0000;                  !- Sizing Factor

  SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
    HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
    HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
    HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 15 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 16 Name

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 14 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 14 Name

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 1,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_1 Fan Coil Heat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 2,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_1 Fan Coil Heat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 3,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_1 Fan Coil Heat Coil,  !- Component 1 Name
    Corridor_Pod_1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 4,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_1 Fan Coil Heat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 5,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_1 Fan Coil Heat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_1 Fan Coil Heat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_1 Fan Coil Heat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 6,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    Main_Corridor Baseboard Heater,  !- Component 1 Name
    Main_Corridor Baseboard Heater Inlet Node Name,  !- Component 1 Inlet Node Name
    Main_Corridor Baseboard Heater Outlet Node Name,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 7,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    Lobby Baseboard Heater,  !- Component 1 Name
    Lobby Baseboard Heater Inlet Node Name,  !- Component 1 Inlet Node Name
    Lobby Baseboard Heater Outlet Node Name,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 8,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    Mech Baseboard Heater,   !- Component 1 Name
    Mech Baseboard Heater Inlet Node Name,  !- Component 1 Inlet Node Name
    Mech Baseboard Heater Outlet Node Name,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 9,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    Bathrooms Baseboard Heater,  !- Component 1 Name
    Bathrooms Baseboard Heater Inlet Node Name,  !- Component 1 Inlet Node Name
    Bathrooms Baseboard Heater Outlet Node Name,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 10,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    Offices Baseboard Heater,!- Component 1 Name
    Offices Baseboard Heater Inlet Node Name,  !- Component 1 Inlet Node Name
    Offices Baseboard Heater Outlet Node Name,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 11,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    Media_Center Baseboard Heater,  !- Component 1 Name
    Media_Center Baseboard Heater Inlet Node Name,  !- Component 1 Inlet Node Name
    Media_Center Baseboard Heater Outlet Node Name,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 12,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS_POD_1_OA_HeatC 1,   !- Component 1 Name
    DOAS_POD_1_OA_HeatC 1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS_POD_1_OA_HeatC 1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 13,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DUALDUCT_OTHER_OA_HeatC 1,  !- Component 1 Name
    DUALDUCT_OTHER_OA_HeatC 1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    DUALDUCT_OTHER_OA_HeatC 1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

!***** Plant Loop: CoolSys1 *****

  PlantLoop,
    CoolSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Branches,!- Plant Side Branch List Name
    CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Branches,!- Demand Side Branch List Name
    CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Sizing:Plant,
    CoolSys1,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    100000000000000,         !- Load Range 1 Upper Limit {W}
    CoolSys1 Equipment List; !- Range 1 Equipment List Name

  PlantEquipmentList,
    CoolSys1 Equipment List, !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    CoolSys1 Chiller;        !- Equipment 1 Name

  BranchList,
    CoolSys1 Supply Branches,!- Name
    CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Supply Equipment Branch,  !- Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    CoolSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Mixer;   !- Connector 2 Name

  Connector:Splitter,
    CoolSys1 Supply Splitter,!- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CoolSys1 Supply Mixer,   !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Pump,           !- Component 1 Name
    CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Supply Equipment Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    CoolSys1 Chiller,        !- Component 1 Name
    CoolSys1 Pump-CoolSys1 ChillerNode,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Pump:VariableSpeed,
    CoolSys1 Pump,           !- Name
    CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    149453,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    0.0216,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.0325,                 !- Coefficient 3 of the Part Load Performance Curve
    1.0095,                  !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

!***** Chiller: CoolSys1 Chiller *****

  Chiller:Electric:EIR,
    CoolSys1 Chiller,        !- Name
    AUTOSIZE,                !- Reference Capacity {W}
    2.9300,                  !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    35.0,                    !- Reference Entering Condenser Fluid Temperature {C}
    AUTOSIZE,                !- Reference Chilled Water Flow Rate {m3/s}
    AUTOSIZE,                !- Reference Condenser Fluid Flow Rate {m3/s}
    CoolSys1 Chiller ClgCapFuncTempCurve,  !- Cooling Capacity Function of Temperature Curve Name
    CoolSys1 Chiller EirFuncTempCurve,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    CoolSys1 Chiller EirFuncPlrCurve,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    1.0000,                  !- Optimum Part Load Ratio
    0.2500,                  !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 ChillerNode,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller_CondenserOAInlet,  !- Condenser Inlet Node Name
    CoolSys1 Chiller_CondenserOutlet,  !- Condenser Outlet Node Name
    AirCooled,               !- Condenser Type
    0.0,                     !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.0000;                  !- Sizing Factor

!***** Following curve from a Trane air-cooled scroll chiller *****

  Curve:Biquadratic,
    CoolSys1 Chiller ClgCapFuncTempCurve,  !- Name
    1.05E+00,                !- Coefficient1 Constant
    3.36E-02,                !- Coefficient2 x
    2.15E-04,                !- Coefficient3 x**2
    -5.18E-03,               !- Coefficient4 y
    -4.42E-05,               !- Coefficient5 y**2
    -2.15E-04,               !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0;                    !- Maximum Value of y

!***** Following curve from a Trane air-cooled scroll chiller *****

  Curve:Biquadratic,
    CoolSys1 Chiller EirFuncTempCurve,  !- Name
    5.83E-01,                !- Coefficient1 Constant
    -4.04E-03,               !- Coefficient2 x
    4.68E-04,                !- Coefficient3 x**2
    -2.24E-04,               !- Coefficient4 y
    4.81E-04,                !- Coefficient5 y**2
    -6.82E-04,               !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0;                    !- Maximum Value of y

!***** Following curve from a Trane air-cooled scroll chiller *****

  Curve:Quadratic,
    CoolSys1 Chiller EirFuncPlrCurve,  !- Name
    4.19E-02,                !- Coefficient1 Constant
    6.25E-01,                !- Coefficient2 x
    3.23E-01,                !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.2;                     !- Maximum Value of x

  OutdoorAir:Node,
    CoolSys1 Chiller_CondenserOAInlet;  !- Name

  Branch,
    CoolSys1 Supply Equipment Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name

  BranchList,
    CoolSys1 Demand Branches,!- Name
    CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
    CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
    CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
    CoolSys1 Demand Load Branch 4,  !- Branch 5 Name
    CoolSys1 Demand Load Branch 5,  !- Branch 6 Name
    CoolSys1 Demand Load Branch 6,  !- Branch 7 Name
    CoolSys1 Demand Load Branch 7,  !- Branch 8 Name
    CoolSys1 Demand Load Branch 8,  !- Branch 9 Name
    CoolSys1 Demand Bypass Branch,  !- Branch 10 Name
    CoolSys1 Demand Outlet Branch;  !- Branch 11 Name

  ConnectorList,
    CoolSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Mixer;   !- Connector 2 Name

  Connector:Splitter,
    CoolSys1 Demand Splitter,!- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    CoolSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    CoolSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    CoolSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    CoolSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    CoolSys1 Demand Bypass Branch;  !- Outlet Branch 9 Name

  Connector:Mixer,
    CoolSys1 Demand Mixer,   !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    CoolSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    CoolSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    CoolSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    CoolSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    CoolSys1 Demand Bypass Branch;  !- Inlet Branch 9 Name

  Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Inlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    CoolSys1 Demand Inlet Pipe,  !- Name
    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 1,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_1 Fan Coil Cool Coil,  !- Component 1 Name
    Corner_Class_1_Pod_1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 2,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_1 Fan Coil Cool Coil,  !- Component 1 Name
    Mult_Class_1_Pod_1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 3,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Corridor_Pod_1 Fan Coil Cool Coil,  !- Component 1 Name
    Corridor_Pod_1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 4,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_1 Fan Coil Cool Coil,  !- Component 1 Name
    Corner_Class_2_Pod_1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 5,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_1 Fan Coil Cool Coil,  !- Component 1 Name
    Mult_Class_2_Pod_1 Fan Coil Cool Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_1 Fan Coil Cool Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 6,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    DOAS_POD_1_OA_CoolC 1,   !- Component 1 Name
    DOAS_POD_1_OA_CoolC 1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS_POD_1_OA_CoolC 1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 7,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    DUALDUCT_OTHER_OA_CoolC 1,  !- Component 1 Name
    DUALDUCT_OTHER_OA_CoolC 1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    DUALDUCT_OTHER_OA_CoolC 1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 8,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    DUALDUCT_OTHER_RC_CoolC 1,  !- Component 1 Name
    DUALDUCT_OTHER_RC_CoolC 1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    DUALDUCT_OTHER_RC_CoolC 1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Bypass Pipe,  !- Component 1 Name
    CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    CoolSys1 Demand Bypass Pipe,  !- Name
    CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name

  Exterior:Lights,
    Exterior Facade Lighting,!- Name
    Ext_Light_Sch,           !- Schedule Name
    2218.8000,               !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Facade Lighting;!- End-Use Subcategory
	